# Where Can a Decision Model Diagnose HVAC Faults? Reasoning Demand, Physical Representation, and Robustness Under Shift

Wooyoung Jung∗

University of Arizona, Tucson, AZ, USA

## Abstract

Artificial intelligence supports building operations in several forms, each with its own barrier. Expert rules must be tuned for every system, supervised models need labeled data that buildings rarely record, and language models return free text that requires human-in-the-loop checking, since their stated confidence is unreliable. A newer kind of pretrained model, here called a decision model, returns a probability for every allowed answer, so one model could serve many decisions without training. This study answers three open questions for fault diagnosis in heating, ventilation, and air-conditioning systems: which decisions such a model can make, what input it needs, and whether its probabilities hold when conditions change. On 128 fault days from four public datasets of real equipment, faults are graded by the reasoning their diagnosis demands, with data given raw, as physical features, or with Brick topology. The decision model Jev, open language models, and a supervised model face nine tests that change season, control configuration, or building. Given physical features, Jev and the larger open model diagnosed faults whose evidence one feature carries, but not faults that need operating context. Under shift they kept their accuracy and calibration, while the supervised model lost 0.33 macro-F1 yet led or tied within a building. Their probabilities still needed correction, and detection was weak. The study maps which faults a decision model can diagnose and from what input, and supports a division of work in which code computes the physics and the model

ranks candidate faults for an operator.

Keywords: fault detection and diagnosis, HVAC, decision model, training-free, calibration, distribution shift, Brick schema

## 1. Introduction

Artificial intelligence (AI) is moving into building operations on diferent scales and in various forms [1]. In fault detection and diagnosis (FDD), for example, expert rules such as the Air Handling Unit Performance Assessment Rules (APAR) flag faults from fixed relations among sensor readings [2, 3], and machine learning (ML) classifiers learn fault signatures from labeled operating data [4]. Beyond diagnosis, model predictive control (MPC) and reinforcement learning (RL) optimize how equipment is operated [5, 6]. MPC uses a model of the building to predict its response over the coming hours and chooses the setpoints that minimize energy use or cost while keeping occupants comfortable. RL learns a control policy by trial and error, rewarded for saving energy without sacrificing comfort. The newest forms are language based [7, 8, 9]. Large language models (LLMs) now help create and query semantic models of buildings from raw point names [10], generate building energy models from plain-language descriptions [11], explain the decisions of learned controllers to operators [12], and automate the development of MPC controllers for heating, ventilation, and air-conditioning (HVAC) systems [13]. In diagnosis, they mine operating data for faults and ineficiencies, either alone or guided by domain knowledge [14, 15].

Each of these forms carries its own burden. Rules must be written and tuned by experts for each system. Classifiers need labeled data from the system they serve, MPC needs a model of the building, and RL needs extended interaction with the building or a simulator of it. LLMs need no labels or building model, but they keep a human in the loop. They produce text, code, or a model, and a person or another program checks the result before anything acts on the building. The way they answer keeps them at this distance from the controls. Their output is free text, which software must parse and validate before acting on it. They can state plausible content that is wrong [16], and the confidence they express in words tends to exceed their accuracy [17]. Their answers also shift with the wording and order of a prompt [18], and each answer costs a full text generation, which is slow and expensive for decisions repeated every few minutes across many units.

A newer kind of model aims closer to the controls. Called here a decision model, it reads a description of a situation, called the state, together with a set of typed questions about it. Each question fixes its answer space in advance. It may ask for one choice among named options, a level on an ordered scale, or a yes or no. The model returns a probability for every allowed answer and cannot return anything outside that space [19]. In this it resembles a trained classifier. But the question and its answers are supplied with each request, so one model can serve many decisions without being trained on any of them. Jev, released in September 2026, is one such model. Its developer reports that it was trained so that its stated probabilities track how often it is right [19]. Independent evaluations appeared within days of its release [20]. One, on tasks outside buildings, found its probabilities well calibrated when pooled across tasks but not within a single task [21]. Its developer presents it as a model for fast judgment and advises doing arithmetic in code before the state reaches the model.

Building automation is full of such decisions. A supervisory controller must judge whether a zone is occupied [22, 23], whether outdoor air is suitable for free cooling, whether a sensor reading is plausible, and, most consequentially, whether a unit is running normally or with one of a known set of faults. Each of these decisions has a fixed set of answers, recurs every few minutes on every unit, and feeds other software. A model that returns a trustworthy probability for every answer could serve this setting well. The probability could set an alarm threshold, rank maintenance work by likelihood, or pass an uncertain case to an operator. Before any such decision is delegated, three things must be known. The first is which decisions these models can make reliably. The second is what input they need, since a model built for fast judgment may falter on raw numbers that require calculation. The third is whether their probabilities stay trustworthy when the season, the equipment, or the building changes.

FDD in HVAC systems is a demanding test of these questions. A trainingfree model would be valuable there, because the two established routes stall on the same obstacle. Rules must be tuned by experts for each system, and classifiers need labeled faults that real buildings rarely record, while classifiers trained elsewhere must be adapted before use on new equipment [24, 25]. A model that diagnoses without training would remove that obstacle. The task is also hard for such a model, because diagnosis rests on physics. A stuck outdoor-air damper shows only after the outdoor-air fraction is computed from three temperatures and compared with the damper command, which is exactly the arithmetic that decision models are advised to leave to code. FDD also allows the question to be settled with evidence, since public datasets record faults imposed deliberately on real equipment [26, 27, 28]. Because a wrong diagnosis sends a technician to the wrong component or leaves a fault running, the trustworthiness of the stated probabilities matters as much as their accuracy.

Published evaluations of language models for FDD do not yet settle this question. Prompted without training, LLMs name some faults and miss others [14, 29], and fine-tuned models reach high accuracy, but only after training on labeled fault data [30, 31]. These studies report accuracy on data from the system and season used to build or prompt the model. They leave open whether the stated probabilities can be trusted, how performance changes when the season or the equipment changes, and which kinds of fault are within reach.

This study addresses three questions.

• RQ1, capability. Which faults can training-free models diagnose, and how does accuracy depend on the reasoning a fault demands?

• RQ2, representation. Does computing the physics in code first, as physical features, close the gap? Does adding the equipment topology and the latest value of every point help further?

• RQ3, robustness and trust. When the season, the control configuration, or the building changes, do training-free models lose less accuracy than a supervised model? Can their stated probabilities be taken at face value?

To answer them, this study assembles 128 fault days measured in four real buildings, three built for research and one occupied, all from public datasets. They cover a rooftop unit, three laboratory air-handling units (AHUs), and AHUs in an occupied university building. Each fault type is graded by the reasoning its diagnosis demands, from a single reading that departs from its command to a pattern that unfolds over time. Every 60-minute window is presented in four forms, ranging from raw sensor readings to physical features computed in code and the equipment’s Brick topology. Jev, open language models at two sizes, and a rule-based reference diagnose every fault day without training. A supervised gradient-boosted model joins them in tests that shift the season, the control configuration, or the building. Accuracy, and how well the stated probabilities match observed accuracy, are measured in each case.

The study contributes a map of where a training-free decision model can and cannot diagnose HVAC faults, together with the input it needs and the trust its probabilities deserve when conditions change. The harmonized splits, labels, and reasoning-level assignments are available from the author on request.

## 2. Related work

This section reviews FDD research, which shows what has been achieved and where progress stalls, and the use of pretrained models for diagnosis, from language models to decision models, including how operating data are presented to them. It closes with work on when any model’s answers can be relied on, as operating conditions change and as the model states how sure it is.

## 2.1. Fault detection and diagnosis: from rules to learned models

Building FDD methods are commonly grouped into three families [32, 33, 3]. Quantitative model-based methods compare measurements with the output of a physical model of the equipment. Qualitative, knowledge-based methods encode expert rules, such as APAR, and need no training data [2]. Process-history methods, also called data-driven methods, learn the normal and faulty behavior of a system from its operating records. Data-driven work has moved from statistical monitoring, such as principal component analysis of AHU sensors [34], to machine learning, which learns fault patterns well but needs large amounts of training data [4]. These methods include support vector machines for chillers [35], Bayesian networks for AHUs [36], and gradient-boosted trees for HVAC systems [37].

The same limitations recur across this work. Supervised methods reach high accuracy on laboratory data, but they need labeled faults from the system they serve, and operating buildings rarely record such labels. Unsupervised methods avoid labels by learning normal behavior and flagging departures from it [38]. Naming the fault behind a departure, however, still requires rules, models, or an expert. Results are also hard to compare or reproduce. An audit of 65 machine-learning FDD studies for HVAC systems found nearly all of them irreproducible. Of the audited studies, 72% did not state whether their data were public, and only two shared code [39]. Models that need no training data would avoid the first of these limitations.

## 2.2. Pretrained models for diagnosis

Language models are the most recent attempt to diagnose faults without system-specific rules or labels. Early work gave HVAC operating data to general-purpose LLMs and found them able to name some faults but unreliable on others [14]. Fine-tuning on labeled fault data closes most of that gap. A fine-tuned GPT-3.5 reached near-perfect accuracy on AHU faults from ASHRAE Research Project 1312 (RP-1312) and outperformed GPT-4 used without fine-tuning [30]. Domain-specific lightweight models followed [40], and a fine-tuned encoder model, DistilBERT, reached binary F1 scores of 0.82–0.99 [31]. These results depend on labeled fault data, which real buildings rarely have. Training-free use remains weaker. A zero-shot model reached a macro-F1 of 0.19–0.25 on real heat-pump data, depending on how the data were presented, against 0.69 for a supervised XGBoost baseline [29]. Other work uses LLMs to write detection rules [41]. A review of 66 studies on LLMs for HVAC operation found none in sustained deployment and recommended LLMs mainly as semantic and workflow layers [42]. The difi culty is not specific to buildings. Asked which scenario most likely produced a time series, capable LLMs scored only marginally above random [43], and in LLM-based forecasters the language model added nothing that a much simpler component could not provide [44]. Time-series foundation models, pretrained on diverse sensor data, generalized only partly on building energy tasks. They forecast little better than statistical models on unseen data and struggled in complex building environments, although their representations supported classification [45]. Independent evaluations of Jev appeared within days of its release in September 2026 [20]. Given accelerometer data for activity recognition without training, it remained far below supervised models, and adding numerical features lowered its accuracy [46]. To the author’s knowledge, decision models have not yet been evaluated on fault diagnosis. No study has asked which kinds of fault are within reach of a model used without training, or why some are and others are not.

Whether such models succeed depends partly on how operating data are presented to them. On simulated sensor data from industrial equipment, LLMs did best with summary statistics and worse with raw readings [47]. In buildings, an agent given a Brick knowledge graph and evidence from a semantic rule engine diagnosed fan-coil faults more accurately, and with fewer false alarms, than an agent without that evidence [48]. A workflow combining a semantic metadata model, a causal graph, and precomputed statistics identified three faults in an environmental chamber [49]. Ontologies such as Brick [50] and the fault-oriented FDD-ON [51] supply the vocabulary for such inputs, and public building graphs built on Brick supply examples of it [52]. Each of these studies examines one form of grounding on one system. None compares raw data, computed features, and topology under a common protocol, or across diferent kinds of model.

## 2.3. Robustness and trust

A model that diagnoses well on one system must still hold up when conditions change, and its probabilities must mean what they say. Data-driven diagnosis assumes that the data it is applied to resemble the data it was trained on. In buildings that assumption breaks in several ways. Seasons change which operating modes occur, and with them how a fault shows. Control sequences difer between systems of the same type. Each building has its own equipment, sensors, and loads. Transfer learning and domain adaptation respond by carrying a trained model to a new building [24, 25], or to air handling units whose faults are unlabeled [53, 54], using data from the target system, labeled or not. Validation schemes that hold out whole parts of the data, such as entire fault types, have been proposed to estimate how far such models generalize [55]. All of these start from a trained model. A model used without training has no training data to overfit, yet a change of season or equipment can still alter how a fault appears in its input. Whether such a model loses less accuracy than a trained one when conditions change has not been measured.

The second requirement concerns the probabilities themselves. A diagnosis that comes with a probability is useful only if the probability can be taken at face value. Of the cases a model calls 90% likely to be a stuck damper, about 90% should be. In ML this property is called calibration, a diferent sense of the word from calibrating a simulation model to measured data. Calibrated probabilities let an operator set an alarm threshold or rank maintenance work by likelihood. Modern neural networks tend to be overconfident, and a simple rescaling of their outputs, called temperature scaling, corrects much of this [56]. Language models add distortions of their own. Their answers lean toward particular options and positions [18]. Larger models give well-calibrated probabilities on multiple-choice questions in a suitable format [57], but the confidence they state in words tends to be overconfident [17]. Jev was trained specifically for calibrated decisions. An independent evaluation on alignment benchmarks found its probabilities well calibrated when pooled across benchmarks (expected calibration error,

ECE, of 0.047), but not within a single benchmark (median ECE 0.168), because its average probability missed each benchmark’s base rate [21]. Another found its confidence exceeding its accuracy by 0.21–0.33 on questions beyond what it knew, a gap that recalibration did not close [58]. Fault data have very diferent base rates across buildings and seasons, so for fault diagnosis calibration has to be judged within each dataset and season as well as pooled.

## 3. Methodology

## 3.1. Study design

The study answers its three questions with two evaluations (Figure 1). The capability map addresses RQ1 and RQ2. It scores models that need no training on every fault day of four public datasets, grades each fault type by the reasoning its diagnosis demands, and compares four ways of presenting the same operating data. The shift tests address RQ3. They hold out a season, a control configuration, or a building, train a supervised model on the rest, and measure how much accuracy and probability quality each model loses when conditions change. Table 1 collects the codes and terms used throughout.

## 3.2. Diagnostic task and reasoning levels

Each input is a 60-minute window of operating data from one unit. The model returns a probability for every class in the answer set of that unit’s dataset, which contains “normal” and each fault type recorded in the dataset. A diagnosis counts as correct when the most probable class matches the ground truth. Detection, the narrower question of whether any fault is present, is asked as a separate yes-or-no question.

Fault types difer in how much reasoning their diagnosis demands from raw measurements. Five levels capture this diference.

• L1, direct. One measured quantity departs from its command, status, or setpoint. A return fan held at a fixed speed shows as a speed signal that stays flat while the supply fan modulates.

• L2, consistency. Two or three measured quantities must satisfy a physical relation. A stuck outdoor-air damper is recognized when the outdoor-air fraction implied by the outdoor, return, and mixed-air temperatures does not follow the damper command.

Table 1: Codes and terms used throughout.
<table><tr><td>Code or term</td><td>Meaning</td><td>Section</td></tr><tr><td>L1, L2, L3, L4</td><td>Reasoning levels of a fault type: direct, consistency, context, temporal</td><td>3.2</td></tr><tr><td>U</td><td>Unobservable: the fault leaves no physical trace in the window</td><td>3.2</td></tr><tr><td>R0</td><td>Raw readings, a table of 5-minute values</td><td>3.4</td></tr><tr><td>R1</td><td>53 physical features computed in code</td><td>3.4</td></tr><tr><td>R1b</td><td>R1 with each value replaced by a named level</td><td>3.4</td></tr><tr><td>R2</td><td>R1 plus the Brick topology and the latest</td><td>3.4</td></tr><tr><td>†</td><td>value of every point The imposed fault value is written into a logged command, so the fault is visible</td><td>Appendix A</td></tr><tr><td>Capability map</td><td>directly in the data Every fault day scored by models that need</td><td>3.7</td></tr><tr><td>Shift test</td><td>no training A test on data from a different season, control configuration, or building than the</td><td>3.7</td></tr><tr><td>In-domain reference set</td><td>source data The last 30% of each source day, sharing that day&#x27;s conditions</td><td>3.7</td></tr><tr><td>Shifted test set</td><td>The data from the held-out season,</td><td>3.7</td></tr><tr><td>Loss under shift</td><td>configuration, or building In-domain score minus shifted score</td><td>3.7</td></tr><tr><td>Macro-F1 Top-3 accuracy,</td><td>F1 averaged over classes, from 0 to 1</td><td>3.8</td></tr><tr><td>mean reciprocal rank</td><td>Share of windows whose true class is among the three most probable answers; average of one over the true class&#x27;s rank in the list, from 0 to 1</td><td>3.8</td></tr><tr><td>Detection rate, false-alarm rate ECE</td><td>Share of fault windows, and of fault-free windows, flagged as faulty Expected calibration error, the average gap</td><td>4.2</td></tr><tr><td></td><td>between stated confidence and observed accuracy</td><td></td></tr><tr><td>AUROC</td><td>How well a probability separates fault from fault-free windows over all thresholds, from 0.5 (chance) to 1 (perfect)</td><td>4.2</td></tr></table>

![](images/663c35c6ed5e49839c63d2757ca8b46f9e0ed51b4ad760ef94bbea3a6fb5ba8a.jpg)  
Figure 1: Study design. Numbers in the boxes are the sections that describe each step. Window values are illustrative. OA, MA, RA: outdoor-, mixed-, and return-air temperature; cmd: damper command.

• L3, context. The symptom is masked by control action, appears only in some operating modes, or stands out only against an expectation of normal capacity. A biased supply-air temperature sensor is typical. The controller drives the biased reading to its setpoint, so the sensor itself looks normal, and the fault shows only as a mismatch with the mixed-air temperature and the cooling stage.

• L4, temporal. The symptom is a pattern over time, such as a valve or damper oscillating under an unstable control loop.

• U, unobservable. The fault leaves no physical trace in the window. An example is an economizer setpoint error on a day when the outdoor temperature never reaches the afected range.

The levels follow the kinds of evidence that established diagnostic methods use, ordered by how many steps separate the raw readings from that evidence. L1 corresponds to limit and command checks, the simplest knowledge-based diagnosis, which compare one reading with its expected value. L2 corresponds to the mass and energy balances behind model-based methods and rule sets such as APAR, which combine two or three readings through a physical relation before any comparison is made [2]. L3 adds a condition on the operating state. APAR itself applies diferent rules in heating, economizer, and mechanical-cooling modes, and a fault that a control loop compensates for shows only through its side efects. L4 requires the behavior of a signal over time, the evidence used to recognize hunting and unstable control. U marks the limit of every method, since a fault that has changed no measured quantity cannot be detected. Seen from the model’s side, each level adds one operation on numbers: a comparison at L1, an arithmetic combination at L2, a conditional judgment at L3, and an integration over time at L4. Jev’s developer lists arithmetic and the comparison of dates among its known failure modes [19], and language models reason poorly over time series [43].

A model that diagnoses by recognizing patterns, and not by chaining calculations, should lose accuracy from L1 to L4. Supplying the L2 relations as precomputed physical features should lift L2 most, since those relations are exactly what the features compute.

## 3.3. Data

All data come from real buildings (Table 2). Three are research buildings built to test HVAC equipment under controlled conditions, and the fourth is an occupied university building. In all four, faults were imposed deliberately on the building’s own equipment, so every fault day has a known ground truth. Simulated data are excluded so that no result depends on simulator fidelity.

ORNL rooftop unit. A 44 kW (12.5-ton) rooftop unit (RTU) at the Flexible Research Platform of Oak Ridge National Laboratory (ORNL) ran 12 fault cases in each of four seasons between fall 2020 and winter 2022 [27, 59]. The cases are an outdoor-air damper stuck at 5, 10, 50, or 100% open, an economizer changeover setpoint moved from 10 °C to values between 6 and 14 °C (from 50 to 42.8–57.2 °F), and a supply-air temperature sensor biased by ±2 or ±4 °C (±3.6 or ±7.2 °F). Each case ran for one full day, giving 48 fault days and 14 fault-free days. Because every case repeats in every season, this unit gives the cleanest seasonal-shift test of a supervised model.

RP-1312 AHUs. At the Energy Resource Station (ERS) in Iowa, two matched variable-air-volume (VAV) AHUs ran side by side in summer 2007, winter 2008, and spring 2008 [60, 28]. One unit carried an imposed fault while the other ran normally under the same weather and schedule. Each of the 49 fault days therefore has a fault-free reference from the same day.

Table 2: Datasets. All four come from real buildings, and all faults were imposed on real equipment.
<table><tr><td>Dataset</td><td>Equipment, setting, sampling</td><td>Fault days Fault-free (types)</td><td>days</td><td> Used for</td></tr><tr><td>ORNL RTU</td><td>44 kW (12.5-ton) rooftop unit, research building, 1 min</td><td>48 (3)</td><td>14</td><td>Map, seasonal shift</td></tr><tr><td>RP-1312</td><td>Paired VAV AHUs, research building, 1 min</td><td>49 (14)</td><td>49</td><td>Map, seasonal shift, building-shift</td></tr><tr><td>FLEXLAB</td><td>One AHU in CAV and VAV modes, research</td><td>21 (6)</td><td>5</td><td>source Map, configuration</td></tr><tr><td>Nesbitt Hall</td><td>building, 1 min AHU-1 and AHU-2, occupied building, 5 min</td><td>10 (3)</td><td>22</td><td>shift Map, building-shift target</td></tr></table>

ORNL, Oak Ridge National Laboratory; RTU, rooftop unit; AHU, air-handling unit; VAV, variable air volume; CAV, constant air volume.

The 14 fault types include stuck and leaking dampers and valves, return fan failure and fixed speed, coil fouling, a supply duct leak, filter blockage, and unstable control loops. Six fault types recur in at least two seasons, which supports a second seasonal test on the faults that the seasons share.

FLEXLAB AHU. A single AHU in the FLEXLAB facility of Lawrence Berkeley National Laboratory ran as a constant-air-volume (CAV) system in March 2017 and as a VAV system in September 2017 [26, 61]. Its 21 fault days cover stuck and leaking outdoor-air dampers and coil valves, and 5 days are fault-free. Five fault types occur in both modes, which supports a test across control configurations.

Nesbitt Hall. Field data from an occupied university building in Philadelphia cover three AHUs and their VAV terminals [28]. Faults were imposed by overriding control signals for windows of 5 to 12 hours. The 10 airside fault days used here are on AHU-2 (outdoor-air damper stuck, cooling valve stuck, supply-air temperature bias) and AHU-1 (supply-air temperature bias). There are 22 fault-free days. Chilled-water plant and schedule faults fall outside this study. Its AHU-2 faults that also occur in RP-1312, a stuck outdoor-air damper and a stuck cooling valve, support a test from laboratory units to an occupied building.

Labels and observability. In the three laboratory datasets every fault was imposed for the whole day, so each minute of a fault day carries that day’s label. Nesbitt labels come from the documented override windows, and minutes outside a window are not used. Some imposed faults leave no physical trace on some days. An economizer setpoint moved from 10 to $1 4 ^ { \circ } \mathrm { C }$ changes nothing unless the outdoor air temperature falls between the two values. Each fault day therefore carries an observability flag set from that day’s operating conditions, by rules fixed before any model was run. Unobservable days are excluded from the capability map and examined on their own.

Harmonization. The four datasets name and scale their points diferently. Every point was mapped to a class of the Brick schema [50], an open vocabulary for building equipment and sensors, and to a common role such as outdoor-air temperature or cooling-valve command. Temperatures are harmonized to °F in the data given to the models, and damper and valve signals are in percent open. This paper reports temperatures in °C. A small Brick model for each unit links its equipment to its points. The analysis uses occupied hours only, cut into 60-minute windows at a 15-minute stride.

Reasoning levels in these data. A level describes the fault as recorded and does not depend on the model or the input format. Each fault type received the lowest level whose evidence sufices to isolate it from the points recorded in its dataset. Each fault type was assigned a level from the physics of the fault and the points available in its dataset, and all assignments were fixed before any model was run. Where the recorded data contradicted the documentation, the data decided. On the RP-1312 outdoor-air temperature bias days, the bias acted only inside the controller and the logged temperature is unbiased. The fault therefore shows only through economizer decisions near the changeover temperature, and it is placed at L3. Of the 128 fault days in scope, 5 fall at L1, 66 at L2, 52 at L3, and 5 at L4 (Table 3). Appendix A lists every fault type with its level, evidence, and observability condition. Unobservable days are flagged one by one within these levels. They are analyzed separately, as a test of whether a model withholds confidence where no evidence exists. The levels are unevenly filled because the public datasets contain few trivial faults and few oscillation faults. Answer sets range from 4 classes for the ORNL unit to 15 for RP-1312. Chance-level accuracy is reported for each dataset.

Table 3: Fault days (fault types) by reasoning level and dataset.
<table><tr><td>Level</td><td>ORNL RTU</td><td>RP-1312</td><td>FLEXLAB</td><td>Nesbitt</td><td>Total</td></tr><tr><td>L1</td><td></td><td>5 (2)</td><td></td><td></td><td>5</td></tr><tr><td>L2</td><td>16 (1)</td><td>21 (5)</td><td>21 (6)</td><td>8 (2)</td><td>66</td></tr><tr><td>L3</td><td>32 (2)</td><td>18 (6)</td><td>一</td><td>2 (1)</td><td>52</td></tr><tr><td>L4</td><td>一</td><td>5 (1)</td><td>一</td><td>一</td><td>5</td></tr><tr><td>Total</td><td>48</td><td>49</td><td>21</td><td>10</td><td>128</td></tr></table>

## 3.4. Representations

A representation is the form in which a window’s data are given to a model. The data are the same in every form, and only how they are written changes. Each window is written as text in four representations (Figure 1).

• R0, raw. The unit’s core points, resampled to 5-minute steps and rounded to one decimal, are sent as a table of time against point. A short header names the equipment, the units, the season, and the Brick class of each point.

• R1, physical features. A library of 53 features (Appendix B) computes in code the physical relations a diagnostician would check. Examples are the outdoor-air fraction implied by the outdoor, return, and mixed-air temperatures and its diference from the damper command, the temperature change across each coil compared with its valve position, the share of minutes with a valve commanded closed but a temperature change across its coil, the deviation of supply-air temperature from its setpoint, valve and damper reversals per hour, and the APAR rule flags [2]. Each feature is sent as a name, a value, and a unit. A feature that the available points cannot support is left out.

• R1b, named levels. The R1 features are passed as named levels, such as “near zero” or “large”, in place of numbers. This follows the provider’s advice to convert numbers in code before they reach Jev [19]. The cut points are fixed physical thresholds set before any run.

• R2, features and topology. R1 plus the unit’s Brick subgraph, written as short statements such as “AHU hasPart Cooling\_Coil” and “Cooling\_Coil hasPoint Valve\_Command”. Each point carries its last value in the window. R2 therefore adds two things to R1, the topology and the latest value of points that R0 and R1 leave out, such as the return-fan speed command.

The largest payload is about 1,900 tokens, the word pieces that language models read, which is well inside every model’s input limit. Every model receives the same text for a given window and representation. Appendix C shows one window in all three representations.

## 3.5. Models

Four models are compared, chosen to separate the kind of model from the input it receives. Jev represents decision models, and Qwen2.5 at two sizes represents general-purpose language models, both used without training. LightGBM is a supervised model that learns from labeled source data, and APAR is a set of expert rules that needs no data at all. Together they span the forms of AI introduced in Section 1, from expert rules to learned and pretrained models.

• Jev (TypeSafe AI, version jev-1.13.0) is the decision model introduced in Section 1 [19]. Its developer calls it a “System One” model for fast, structured decisions. It is closed and is accessed through OpenRouter, a commercial service that relays requests to model providers, at US\$0.042 per million input tokens at the time of the study, with no charge for output. Cost and response times are reported in Section 4.7.

• Qwen2.5-Instruct at 7B and 72B parameters [62] are open-weight generalpurpose language models. They run on a local server with their weights compressed to 4 bits each so that they fit in memory, served by Ollama, open-source software for running language models locally. One model fam ily at two sizes isolates the efect of scale.

• LightGBM [63], an implementation of gradient-boosted decision trees, is the supervised model. Its hyperparameters were fixed before any run and not tuned: 400 trees with a learning rate of 0.03, at most 15 leaves per tree and at least 20 windows per leaf, 80% row and column subsampling, light L2 regularization, and class weights balanced by frequency. These are conservative settings that favor many small, regularized trees. Tuning was avoided on purpose. With one day per fault, the only validation data available are the held-out ends of training days, which share each day’s conditions. In a pilot fold using raw readings, LightGBM recognized economizer faults on 64% of such windows from days when the fault left no physical trace, which is a sign of memorizing day-specific conditions. Tuning on these windows would reward that memorization and inflate the in-domain score. Fixed settings also treat LightGBM like the training-free models, whose question wording was revised only once. It sees the R0 table flattened with per-point statistics, the R1 feature vector, or R1 plus a fixed topology encoding for R2. The topology encoding is the same for every window of a unit, so LightGBM’s scores with R2 equal those with R1.

• APAR [2], applied without training, is the rule-based reference on the capability map. A window is flagged as faulty when any applicable rule fires on more than a fixed share of its minutes, set before any run. APAR does not name most of the fault types studied here, so it is scored for detection only.

Open-weight language models were chosen over closed commercial ones because the probability they assign to every answer label can be read directly, which a calibration comparison requires. Several commercial models do not expose these probabilities, and confidence stated in words is a poor substitute [17]. Open weights can also be pinned to an exact version and remain available, while closed models change or are withdrawn without notice. Reproducing machine-learning FDD results is already dificult [39]. They run on local hardware at no cost per query, which allows the full set of tests to be repeated and mirrors how an operator could run a model without sending building data of site. Jev is closed by necessity, since it is the model under study.

## 3.6. Questions, probabilities, and protocol

Every window is asked the three questions in Table 4, worded identically for every model. Appendix C gives the full wording. Each class carries a one-sentence description of its physical signature, written from the dataset documentation and identical across representations. Jev receives all three questions in one request and returns a probability for every option. The language models receive one question per call and answer with a single word. Each option is a distinct word (“normal”, “damper”, and so on), so the first generated word piece identifies the answer. The probabilities the model gives those words as its next output, read from its 20 most likely alternatives, are rescaled to sum to one over the answer set. Generation uses temperature 0, which always picks the most likely word, and a fixed seed. Words replaced letter labels after letters made the 7B model answer by option position. Its answer matched itself on 14 of 100 development windows when the option order was reversed, against 95 of 100 with words. The fault probability comes from the yes-or-no question for the training-free models. For LightGBM it is one minus the probability of normal.

Table 4: Questions asked of every window, verbatim. The wording was identical for every model.
<table><tr><td>Question</td><td>Answer type</td><td>Allowed answers</td><td>Used for</td></tr><tr><td>&quot;Which condition best explains this window?&quot;</td><td>One choice among named options</td><td>&quot;normal&quot; and each fault type of the dataset (4–15 options), each shown with its description (Appendix C)</td><td>Diagnosis and its calibration</td></tr><tr><td>&quot;Is the unit operating Yes or no with a fault in this window?&quot;</td><td></td><td>yes: “At least one component, sensor, or control setting is not behaving as designed.&quot; no: “Operation is consistent with the design</td><td>Detection</td></tr><tr><td>“How severe is the energy or comfort impact of the condition in this window?&quot;</td><td>A level on an ordered scale</td><td>intent for the conditions.&quot; none, mild, moderate, severe</td><td>Severity (secondary)</td></tr></table>

The question wording was tried once before the study, with Qwen2.5 7B on 100 trial windows from the ORNL unit, and revised once. The revision added a single sentence to the ORNL unit’s description, stating that the unit normally delivers supply air a few degrees above its setpoint. The wording was then fixed and recorded with a digital fingerprint (a hash) before any scored window was sent, so that any later change would be detectable. Jev never saw the trial wording. The questions for the other three datasets follow the same template, with class descriptions taken from their documentation, and were fixed before any call. The 100 trial windows were not set aside, so they were also scored later. They make up 2.8% of the 3,534 ORNL windows on the capability map and fall in the shifted test sets of three ORNL folds. Removing them changes no capability-map accuracy by more than 0.004 and no shifted macro-F1 by more than 0.005.

Every request and response is stored, together with the model version that Jev reports. Jev ofers no fixed random seed, and the local server does not decode exactly repeatably, so the same request can return slightly diferent answers. Jev and Qwen2.5 7B therefore ran three full passes over one ORNL split to measure this spread (Section 4.7).

## 3.7. Evaluations

On the capability map, every in-scope fault day and every fault-free day of the four datasets is scored without any training. Per-day accuracy is the share of a day’s windows whose most probable class is correct. Unobservable days are scored separately. A model that reads the evidence correctly should assign them mostly to normal, or spread its probability. Their rate of confident wrong answers is compared with that on observable days of the same fault type.

Only models that need no training data are placed on the capability map. Most fault types in these datasets ran on a single day, so a supervised model would have to diagnose faults it never saw in training. A supervised model is used only where training data for the test faults exist, in the shift tests described next.

Four shift tests compare the training-free models with LightGBM. In each, the model is tested on data that difer from its source data in one respect, a diferent season, control configuration, or building, as happens when a diagnostic tool is moved to new conditions.

• Season, ORNL unit. Each season is held out once, giving four folds over all three fault types.

• Season, RP-1312 units. Each season is held out once, giving three folds, restricted to the fault types that the training and test seasons share.

• Control configuration, FLEXLAB unit. Training uses the VAV mode and testing the CAV mode, over the five shared fault types.

• Building, RP-1312 to Nesbitt AHU-2. The test covers a stuck outdoor-air damper and a stuck cooling valve.

In every test, LightGBM trains on the first part of each occupied day of the source data. The last 30% of each such day, after a 60-minute gap, forms an in-domain reference set, and the target data form the shifted test set. Robustness is the in-domain score minus the shifted score. The in-domain reference shares each day’s conditions with training, so it is optimistic by design. A reference of whole held-out days was not possible, because each fault intensity ran on a single day and holding out that day would remove the fault from training. The training-free models answer the same windows, so every model’s scores come from identical inputs.

Sensitivity and ablation. Four choices are varied one at a time on the test sets, as reported analyses that never select the main configuration. They are the window length (30, 60, or 120 minutes), the form of the Brick subgraph (short statements or a nested structure), the R0 time step (1 or 5 minutes), and the order of answer options for the language models. LightGBM is also refit with learning rates of 0.01 and 0.1 and with 7 and 31 leaves, to show how far its robustness gap depends on the fixed settings. Jev’s answers are also re-elicited with the class descriptions removed or paraphrased, the questions paraphrased, the unit description removed, irrelevant fields added to the state, and the field order shufled. Feature ablations remove one group of R1 features at a time and measure the change in each model’s probabilities, with Shapley additive explanation (SHAP) values [64] for LightGBM, which attribute each of its predictions to the input features.

## 3.8. Metrics and statistics

F1 combines two shares, the share of flagged windows that truly carry the condition and the share of windows with the condition that are flagged, into one score from 0 to 1. Detection is scored by F1 at a probability threshold of 0.5, and diagnosis by F1 averaged over classes (macro-F1). Ranking quality is measured by top-3 accuracy and the mean reciprocal rank, with chance values from the size of the answer set. Calibration is measured by the ECE, the average gap between stated confidence and observed accuracy, over 15 bins of equal count, with equal-width bins also reported. Class-wise ECE, the Brier score (the mean squared error of the probabilities), and reliability diagrams complete the calibration measures. Predicted severity is compared by the Spearman rank correlation with a level (none, mild, moderate, or severe) assigned to each fault intensity before any model was run. Recalibration uses temperature scaling [56] for class probabilities, which sharpens or flattens them all by one fitted factor, and isotonic regression [65] for the fault probability, which maps each stated probability to the observed fault rate through a fitted increasing curve. Both are fit on the in-domain reference windows and applied unchanged to the shifted test set. Confidence intervals of 95% come from resampling whole days 1,000 times, because windows from one day are not independent. For the loss under shift, the in-domain and shifted days are resampled separately. The trend across reasoning levels is the Spearman rank correlation between level and per-day accuracy, with an interval from the same day resampling. Whether physical features flatten the decline is tested as the diference in this correlation between R0 and R1.

## 4. Results

## 4.1. Capability map

Figure 2 shows how often each model named the correct fault, by reasoning level and dataset. Accuracy is the share of a fault day’s observable windows whose most probable answer is the true fault, averaged over days.

Given raw readings (R0), Jev named the correct fault on 14% of windows with consistency faults (L2) on average, pooled over the four datasets, and on almost none at the other levels. Qwen2.5 72B reached 22% on consistency faults. For both, most of that accuracy came from one dataset, the ORNL unit. Qwen2.5 7B named almost no fault in any representation. It answered “normal” for most windows, so its accuracy on fault-free days was high and its accuracy on fault days near zero.

With physical features (R1), Qwen2.5 72B named the correct fault on 46% of consistency-fault windows pooled over the four datasets, against 37% for Jev. It was ahead on RP-1312 (37% against 11%) and at Nesbitt Hall (80% against 58%). Jev was ahead on temporal faults (L4), 72% against 32%, and only Jev named direct faults (L1). On context faults (L3) the two were equally weak, at 9% pooled. Neither model led at every level.

On the ORNL unit, consistency and context faults ran in every season, and accuracy fell sharply between them in every representation. With physical features, the Spearman correlation between level and per-day accuracy was −0.69 (95% CI −0.90 to −0.43) for Jev and −0.63 (−0.86 to −0.36) for Qwen2.5 72B. The unit’s context faults are an economizer changeover error and a biased supply-air sensor. Jev named them on 10–13% of windows, below the 25% chance level. This comparison rests on one unit, one consistency

![](images/5a59e90739413f524518b0d897092e461fa2b9dec1e6227f4ea90e4b155fd03a.jpg)  
R0 raw readings  R1 physical features  R2 features + Brick topology and point values  
Imposed fault value appears in a logged command  OA outdoor air  SAT supply-air temperature  
APAR is not shown: its rules flag faults without naming them (detection rates in Table 5).

Figure 2: Capability map: share of a fault day’s observable windows in which the model 1named the correct fault, averaged over the days in each row (%). Days counts the fault days with observable windows. Chance is one over the size of the dataset’s answer set. Appendix A lists every fault type.

fault type, and two context fault types, so it describes these faults and does not establish a general ordering of the levels.

The decline did not continue to temporal faults. On RP-1312, Jev named unstable control loops on 72% of windows with features, and Qwen2.5 72B on 32%, against a chance level of 7%. On the same units, Jev’s accuracy on consistency and context faults stayed near chance. The features count valve and damper reversals per hour, which turns an oscillation over time into a single number. Given raw readings, neither model named any of these faults.

The two direct faults, a failed and a fixed-speed return fan, were never named with features alone, and were named on 31% of windows with features and topology (R2). Neither the raw core points nor the features include the return fan (Appendix B), so neither carried evidence of these faults. The topology input attaches the last value of every point, including the return-fan speed command. Qwen2.5 72B named none of these faults in any representation, although the topology input gave it the same value.

On the ORNL unit and Nesbitt AHU-2, the stuck damper position was written into a logged command, so the fault appeared directly in the data (marked † in Figure 2). Without these days, pooled accuracy on consistency faults with features fell from 37% to 19% for Jev and from 46% to 32% for Qwen2.5 72B. Qwen2.5 7B’s 46% on Nesbitt’s consistency faults came entirely from such days.

Writing the feature values as named levels (R1b), as Jev’s provider advises, lowered the pooled accuracy on consistency faults from 37% to 27% for Jev and from 46% to 23% for Qwen2.5 72B. Jev’s accuracy on context and temporal faults changed little, 13% and 66% against 9% and 72% with numbers.

Removing one group of features at a time showed which evidence Jev used. On the ORNL winter windows, removing the mixing and outdoorair features took its accuracy on consistency faults from 71% to 0%, and no other group lowered it by more than 20 points. On the RP-1312 spring windows, removing the valve and damper reversal counts took its accuracy on temporal faults from 69% to 0%. The same mixing features misled Jev on RP-1312. Without them, its accuracy on consistency faults there rose from 13% to 43%, because it stopped calling every economizer window a damper fault. A feature that carries the evidence on one unit can thus distract on another.

Jev’s inputs were varied on the ORNL winter and RP-1312 spring windows with physical features. Rewording the three questions changed Jev’s most probable answer on 3–6% of windows and macro-F1 by at most 0.02. Adding 4 or 12 irrelevant fields to the state changed 2–6% of answers and macro-F1 by less than 0.01. The class descriptions mattered far more. Given the class names alone, Jev changed 41% of its answers on the ORNL unit, and its accuracy on consistency faults fell from 71% to 6%. A paraphrase of the descriptions with the same content changed 8–9% of answers and raised the ORNL winter accuracy on context faults from 13% to 43%. The frozen wording was therefore not the best available to Jev, and the context-fault accuracies in Figure 2 carry an uncertainty of this size. Removing the unit description lowered the ORNL accuracy on consistency faults from 71% to 48%, and also cut false alarms from 83% to 54% of fault-free windows. Shuffling the order of the state fields changed 3% of ORNL answers, within Jev’s variation between repeated calls, and 13% of RP-1312 answers. It also made the yes-or-no answer flag 94% of the fault-free RP-1312 windows.

A short list of candidates did better than the single most probable answer. With features and topology, the true fault was among Jev’s three most probable answers on 65% of observable fault windows, against 46% by chance, and among Qwen2.5 72B’s on 61%. The gain was uneven. For context faults, Jev’s ranking was no better than chance, so a list did not recover faults the model could not diagnose. Without the faults whose imposed value appears in a logged command, Jev’s top-three share fell to 58%, still above the 41% expected by chance.

## 4.2. Detection and false alarms

Detection asks only whether a fault is present. A detector is useful when it flags fault windows often and fault-free windows rarely. Table 5 gives both rates for each dataset. For Jev and Qwen2.5 they come from a fault probability at a threshold of 0.5, and for APAR from its rule firings.

With physical features, Jev’s yes-or-no answer flagged most fault windows, 75–99% depending on the dataset. It also flagged 57–94% of fault-free windows. The two rates were close on every dataset. With raw readings, Jev flagged fewer windows of both kinds, and at Nesbitt Hall it flagged fault-free windows more often than fault windows.

On the fault-free days of the ORNL unit, Jev answered “normal” to which condition was present for 95% of windows, yet answered “yes” to whether a fault was present for 84% of the same windows. Both questions were asked in the same request about the same state. Jev evaluates each question independently [19].

Taking the fault probability from the condition answer cut the false alarms sharply. On the ORNL unit it flagged 8% of fault-free windows against 84% for the yes-or-no answer. Pooled over all fault-free windows of the four datasets with physical features, it flagged 31% of fault-free windows against 76%, while detecting 65% of fault windows against 87%. The area under the receiver operating characteristic curve (AUROC), which measures how well a probability separates fault from fault-free windows across all thresholds, was 0.68 for the condition answer and 0.65 for the yes-or-no answer. Both values lie closer to chance (0.5) than to perfect separation (1). Part of the separation came from the stuck-damper days whose imposed position appears in logged commands. Without them, the AUROC of the yes-or-no answer fell from 0.76 to 0.66 on the ORNL unit with physical features, and at Nesbitt Hall with features and topology (R2) from 0.58 to 0.39, below chance.

Table 5: Fault detection on all observable fault windows and all fault-free windows (%). Fault: share of fault windows flagged as faulty (detection rate), averaged over fault days. Fault-free: share of fault-free windows flagged (false-alarm rate). A useful detector has a high first number and a low second one. Language models flag a window when the fault probability is at least 0.5. The yes-or-no answer gives that probability directly, and the condition answer gives it as one minus the probability of “normal”.
<table><tr><td></td><td colspan="2">ORNL unit</td><td colspan="2">RP-1312</td><td colspan="2">FLEXLAB</td><td colspan="2">Nesbitt Hall</td></tr><tr><td>Detector</td><td></td><td></td><td></td><td></td><td></td><td>Fault Fault-free Fault Fault-free Fault Fault-free Fault Fault-free</td><td></td><td></td></tr><tr><td colspan="9">Jev, yes-or-no answer</td></tr><tr><td>R0</td><td>48</td><td>33</td><td>33</td><td>17</td><td>50</td><td>73</td><td>10</td><td>59</td></tr><tr><td>R1</td><td>95</td><td>84</td><td>75</td><td>57</td><td>99</td><td>89</td><td>88</td><td>94</td></tr><tr><td>R2</td><td>83</td><td>48</td><td>77</td><td>55</td><td>99</td><td>98</td><td>90</td><td>100</td></tr><tr><td colspan="9">Jev, condition answer</td></tr><tr><td>R1</td><td>53</td><td>8</td><td>63</td><td>47</td><td>93</td><td>60</td><td>61</td><td>17</td></tr><tr><td colspan="9">Qwen2.5 72B, yes-or-no answer R1</td></tr><tr><td>Qwen2.5 7B, yes-or-no answer</td><td>93</td><td>81</td><td>95</td><td>84</td><td>100</td><td>100</td><td>88</td><td>65</td></tr><tr><td colspan="9">R1 5</td></tr><tr><td>APAR rules</td><td>88</td><td>0 55</td><td>11 87</td><td>8 75</td><td>4 61</td><td>10 33</td><td>3 90</td><td>26 98</td></tr></table>

Qwen2.5 7B, in line with its tendency to answer “normal”, flagged at most 11% of fault windows. Qwen2.5 72B erred like Jev, flagging 88–100% of fault windows and 65–100% of fault-free windows. APAR, applied without training, detected 61–90% of fault windows, but it also raised alarms on 33– 98% of fault-free windows. At Nesbitt Hall it flagged nearly every fault-free window.

Neither the yes-or-no answers nor APAR could serve as an alarm as configured. False alarms on more than half of fault-free windows would bury an operator in alerts. Recalibration on source data did not repair this (Section 4.4).

## 4.3. Robustness under shift

Figure 3 shows, for each shift test, the macro-F1 (the F1 score averaged over classes) on the in-domain reference windows and on the shifted test set. The loss under shift is the first minus the second, the length of each arrow in the figure. Appendix D gives both scores with their confidence intervals. A training-free model learns nothing from the source data. For Jev and Qwen2.5, a diference between the two sets therefore reflects only how much harder the target data are to read. For LightGBM, it also reflects what the model learned from the source data that did not carry over to the target. A model that learns nothing from the source data has little to lose, so a small loss is not by itself a strength. For a user, the shifted score is the more informative of the two. As a floor, a model that answers “normal” for every window would score 0.12 on average over the nine tests, between 0.02 and 0.31 depending on the test, because “normal” is the most common class. On average every model except Qwen2.5 7B scored well above this floor.

Averaged over the nine shift tests, LightGBM’s macro-F1 with physical features fell from 0.75 in domain to 0.42 under shift, a loss of 0.33 (95% CI 0.28–0.42). The loss ranged from none on the ORNL winter fold to 0.60 on the RP-1312 winter fold, and reached 0.87 when the building changed. Its interval excluded zero in every test except ORNL winter. Jev’s average loss was 0.00 (−0.08 to 0.08) with physical features and 0.01 (−0.07 to 0.10) with features and topology (R2), and with topology its interval included zero in every test. Its shifted score was sometimes higher than its in-domain score, because a held-out season or building can simply be easier to read. Qwen2.5 72B lost 0.01 (−0.06 to 0.10) with topology, and its interval also included zero in every test. The intervals rule out an average loss above about 0.10 for either training-free model, but not a smaller one. Qwen2.5 7B lost almost nothing as well, but from a low level, because it answered “normal” for most windows. Measured on the same resampled days, LightGBM lost 0.32 (0.23– 0.44) more than Jev with topology. Its loss was the larger one in all nine tests, and clearly larger on the RP-1312 summer and winter folds and when the building changed.

On the ORNL unit, LightGBM remained ahead in every held-out season. The diference was clearest in winter, 0.73 (95% CI 0.54–0.84) against 0.36 (0.18–0.49) for Jev with topology, and in spring, 0.61 (0.43–0.71) against 0.31 (0.15–0.41). Qwen2.5 72B scored within 0.06 of Jev on every ORNL fold. On the RP-1312 units and the FLEXLAB unit, both training-free models were comparable to LightGBM, and their intervals overlapped LightGBM’s in every test. In RP-1312 spring, for example, Jev with topology scored 0.57 (0.32–0.70) and LightGBM 0.48 (0.28–0.60). In no test within one building did the stability of the training-free models make up for their lower starting point.

![](images/cf23107ce548c0de998ff96dd73a4b23c75a243e27a93af83a71920767923671.jpg)  
Figure 3: Macro-F1 in domain and on the shifted test set. Each arrow runs from the <sup>1</sup>in-domain score to the shifted score, so its length is the loss under shift. Seasons are the held-out season. Table D.1 gives the values and intervals.

The ORNL stuck-damper days carry the imposed position in a logged command, which a trained model can learn directly. Without these days, every model scored lower on every ORNL fold, because the damper was the easiest fault for all of them. LightGBM’s shifted macro-F1 fell to 0.27– 0.50, and Jev’s with topology to 0.11–0.20 on the three remaining classes, close to the 0.11–0.22 of a model that answers “normal” for every window. LightGBM stayed ahead of Jev and Qwen2.5 72B on every fold, by 0.11 to

0.34. Its larger loss under shift also held. With these days and the Nesbitt stuck-damper days both removed, LightGBM lost 0.30 (0.22–0.40) more than Jev with topology.

Feature attributions for LightGBM (SHAP values) show what it learned. Pooled over the nine tests, its most influential features were operating conditions that change with the season and the building, such as the mean returnair and outdoor-air temperatures and the mean damper command, ahead of the physical relations between readings. For the ORNL stuck damper, the two most influential were the mean and the spread of the logged damper command.

Ranked by probability, Jev’s answers under shift were as useful as Light-GBM’s. The mean reciprocal rank, which rewards placing the true class near the top of the list, was 0.70 for both, and the true class was among the three most probable on 82% and 88% of shifted windows, against 67% by chance.

The order reversed when the building changed. Trained on the RP-1312 units, LightGBM scored 0.99 in domain and 0.12 (0.06–0.18) on Nesbitt AHU-2, below the 0.31 that answering “normal” for every window would reach. It labeled 82% of the fault-free Nesbitt windows as a stuck outdoorair damper and named the stuck cooling valve on 3 of 73 windows. Jev with topology scored 0.72 (0.48–0.89) and named the stuck cooling valve on 58 of 73 windows, and Qwen2.5 72B with topology scored 0.49 (0.29–0.66). Part of Jev’s score came from the six stuck-damper days, whose imposed damper position was written into logged damper commands. Without these days, 22 fault-free days and the 2 cooling-valve days remained, and 97% of windows were fault-free, so answering “normal” for every window would score 0.49. Jev with topology scored 0.48 (0.32–0.61) and Qwen2.5 72B 0.37 (0.21–0.50), no higher than that floor, while LightGBM scored 0.13 (0.07–0.19), far below it. On this reduced set the reversal therefore reflects LightGBM’s false alarms more than any skill of the training-free models, and with two fault days it rests on little evidence. No model detected faults better than one that flags every window.

Physical features raised Jev’s average shifted score from 0.21 with raw readings to 0.33, and the topology input, which adds the Brick subgraph and point values, raised it further to 0.37. Jev’s loss under shift stayed near zero in every representation. LightGBM’s average loss was 0.35 with raw readings and 0.33 with features, so the features did not shrink it. The one exception was the ORNL winter fold, where the loss fell from 0.19 to none. Topology helped Jev most on the RP-1312 units, raising its spring score from 0.39 to

0.57 and its summer score from 0.21 to 0.37. It added 0.04 when the building changed and lowered the FLEXLAB score from 0.22 to 0.16. Qwen2.5 72B gained almost nothing from topology, scoring 0.30 on average with features alone and 0.31 with topology.

The comparisons between models held when the window length, the form of the Brick subgraph, or the time step of the raw readings changed. Windows of 30 and 120 minutes, the nested Brick form, and a 1-minute time step changed Jev’s macro-F1 by at most 0.03 in any test, inside every interval of the main configuration. The 1-minute time step raised Jev’s detection F1 by 0.02–0.11. LightGBM’s largest change came with 30-minute windows on the building shift, from 0.12 to 0.30 (0.07–0.43), still below Jev. Refitting LightGBM with other learning rates and leaf counts changed its shifted score on the ORNL folds by at most 0.05. Reordering the answer options lowered the open models’ macro-F1 on the ORNL folds and the building shift, by 0.03 on average when the order was reversed and by 0.03–0.05 when it was shufled. The largest drop was the 72B’s on ORNL winter, from 0.33 to 0.18. Every open-model score therefore carries an uncertainty of about 0.03–0.05 from option order, as large as the 72B’s average gap to Jev with physical features. Jev receives the options as a named set, and its sensitivity to the order of the state fields is reported in Section 4.1.

## 4.4. Calibration and recalibration

A model is well calibrated when its stated probability matches how often it is right, so that answers given with a probability of 0.8 are correct about 80% of the time. The ECE measures the average gap. It is reported here for the most probable class, pooled over the nine shift tests.

On the shifted test sets, Jev’s ECE was 0.27 (95% CI 0.21–0.36) with physical features and 0.28 (0.22–0.36) with features and topology (R2), so its stated confidence and its accuracy difered by more than a quarter on average. Qwen2.5 72B was worse, at 0.43 (0.35–0.50) with topology, and Qwen2.5 7B worse still, at 0.60 (0.53–0.67). LightGBM reached 0.36 (0.31– 0.41). On the capability map, Jev had the lowest ECE of the training-free models on three of the four datasets. Using 10 bins in place of 15 changed no pooled value by more than 0.011.

LightGBM’s ECE rose by 0.25 (0.18–0.30) from the in-domain to the shifted set. For no training-free model was the change distinguishable from zero. Jev’s ECE rose by 0.01 (−0.09 to 0.09) with physical features, and the 72B’s fell by 0.02 (−0.12 to 0.07) with topology. The Brier score agreed.

LightGBM’s rose by 0.49 (0.37–0.61), and every training-free model’s change had an interval containing zero.

Temperature scaling fitted on the in-domain windows lowered the shifted ECE of every training-free model, from 0.28 to 0.17 for Jev with topology, from 0.43 to 0.16 for the 72B, and from 0.60 to 0.17 for the 7B. Fitted for LightGBM, the same method lowered its shifted ECE only to 0.27, and its rise under shift stayed at 0.20 (0.15–0.24). Qwen2.5 72B with physical features was the one training-free case whose rise after recalibration excluded zero, at 0.06 (0.01–0.10). After recalibration, Jev with topology and the 72B were better calibrated under shift than LightGBM. Jev’s Brier score on the shifted sets was also at or below LightGBM’s, 0.62 against 0.70 after recalibration with overlapping intervals, although LightGBM’s macro-F1 was higher. Jev was right less often but was also confidently wrong less often. Per test (Table D.2), the correction lowered the calibration error on most shifted sets but not all, and it raised Jev’s from 0.10 to 0.30 on the RP-1312 summer fold. The ECE computed for each class separately agreed. Only LightGBM’s rose under shift, by 0.13 (0.11–0.16), and recalibration left 0.12 of that rise.

![](images/b94cd19b5a7e27d5545bc2c8d20811bfd04f9450ba2f2b189922ea862835ffb1.jpg)  
Figure 4: Reliability diagrams on the shifted test sets, pooled over the nine shift tests. <sup>1</sup>Each point is a bin of windows grouped by stated probability. Bins with fewer than 30 windows are omitted.

Figure 4 shows where the errors lay. Above a stated probability of 0.55, Jev’s accuracy hardly changed. Windows it answered with a probability of 0.94 on average were right 62% of the time, and those at 0.55 were right

59% of the time. Recalibration made its probabilities track accuracy but overshot, so that Jev became underconfident on the shifted sets. LightGBM was overconfident in nearly every bin, before and after recalibration. Under shift, 59% of its windows carried a probability of 0.9 or more, and 58% of those were right. Qwen2.5 72B was the most overconfident as stated and came closest to the diagonal after recalibration.

Averaged over the nine shift tests, a detector that flags every window reaches a detection F1 of 0.71. At the 0.5 threshold, LightGBM reached 0.70, Jev 0.67–0.70, Qwen2.5 72B 0.67, and Qwen2.5 7B 0.08. LightGBM’s 0.87 on the in-domain set did not carry over. Recalibrating the fault probability on source data did not help. After the fitted map, the decision at 0.5 followed how common faults had been in the in-domain set and hardly depended on the window being judged. On the ORNL folds, where most in-domain windows held a fault, the language models flagged 94–100% of fault-free shifted windows. On the RP-1312 folds and the building shift, where faults were rarer, they flagged 0–29%, and detected correspondingly fewer faults. Their fault probabilities ranked windows too weakly for a fitted map to do more. After the map, no model’s detection F1 rose clearly above that of flagging every window, 0.71 (0.64–0.75). Jev reached 0.73, inside that interval, and the open models fell below it.

## 4.5. Severity

The severity question, a secondary outcome, asked whether the condition in a window had no, mild, moderate, or severe impact. Answers were scored against a level assigned to each fault intensity before any model was run. Predicted and assigned severity correlated weakly across fault days. With physical features, the Spearman correlation was 0.41 (95% CI 0.29–0.52) for Jev, 0.42 (0.30–0.52) for Qwen2.5 72B, and 0.23 (0.09–0.35) for Qwen2.5 7B. Within a fault type, predicted severity rose clearly with the imposed intensity only for the ORNL stuck damper, 0.85 (0.64–0.94) for Jev, whose position appears in a logged command, and for the 72B on two further fault types. The severity answer also rarely said “none” on fault-free windows, on 26% of them for Jev with physical features and on at most 7% for the open models. It therefore added little to the diagnosis.

## 4.6. Unobservable faults

Some imposed faults left no physical trace. Of the fault windows, 1,605 were unobservable, 684 on days when the fault was visible at other times and

921 on days when it never was. These windows contain no evidence of the fault, so the reading that matches the data is that nothing is wrong. A model that reads the evidence should answer “normal” or spread its probability over the classes.

With physical features, Jev answered “normal” on 88% of unobservable fault windows, against 49% of observable fault windows and 83% of faultfree windows, and named the imposed fault on 2%. Qwen2.5 72B answered “normal” on 84% of unobservable windows and 41% of observable ones. Both models therefore told windows with evidence from windows without it. With raw readings, Jev answered “normal” on nearly every window of every kind, so the contrast appeared only with features.

Neither model lowered its confidence there. Jev gave its most probable answer a probability of 0.7 or more on 63% of unobservable windows, against 44% of observable ones. Qwen2.5 72B was more confident still, with a mean top probability of 0.90 on unobservable windows. Jev’s yes-or-no answer flagged 78% of unobservable windows, about as many as fault-free windows (76%). A confident “normal” matches the data, yet the equipment was faulty, and nothing in the probability tells an operator that a fault may be hidden. Whether a fault could show at all has to be judged from the operating conditions, as in Appendix A, outside the model.

## 4.7. Cost, response time, and repeatability

The study made 190,582 requests to Jev, including every sensitivity test and repeat, for US\$18.69 in total. A request cost about US\$0.0001 and returned in 0.19 s on average (95th percentile 0.26 s). Two requests failed. At this price, asking the three questions of one unit every 15 minutes, day and night, would cost about US\$3.40 a year.

On the laboratory server, with two NVIDIA RTX 5000 Ada graphics processors, Qwen2.5 72B took about 2 s per window for the three questions and Qwen2.5 7B about 0.6 s. Both are fast enough for a unit checked every 15 minutes, and neither sends building data of site.

Jev ofers no fixed random seed, and the local server’s decoding is not exactly repeatable. Three full passes over the ORNL winter split gave the same most probable answer on 97–99% of windows for Jev and 96–98% for Qwen2.5 7B. Macro-F1 varied across passes by at most 0.011 for Jev and 0.014 for the 7B, against 95% intervals from resampling days about 0.2 wide. Repeat variation therefore changes no comparison reported here.

## 5. Discussion

Table 6 gives a short answer to each research question and points to its evidence. The subsections that follow interpret these answers.

Table 6: Answers to the research questions.
<table><tr><td>Question</td><td>Answer</td><td>Evidence</td></tr><tr><td>RQ1: Which faults can training-free models diagnose?</td><td>Faults whose evidence one computed feature carries, such as a stuck damper or an unstable control loop. Not faults that need operating context. On the one unit where both could be compared, accuracy fell from consistency faults (L2) to context</td><td>Section 4.1, Fig. 2</td></tr><tr><td>RQ2: Does computing the physics in code help?</td><td>faults (L3). Yes. Raw readings gave almost no diagnoses. Physical features raised pooled accuracy on consistency faults to 37% for Jev and 46% for Qwen2.5 72B. Named</td><td>Section 4.1, Fig. 2</td></tr><tr><td>RQ2: Do topology and point values help further?</td><td>levels lowered it. Slightly for Jev, by 0.04 in shifted macro-F1, and not for Qwen2.5 72B. The gain came mainly from points the features lacked.</td><td>Sections 4.1 and 4.3</td></tr><tr><td>RQ3: Do training-free models lose less accuracy under shift?</td><td>Yes. On average they lost at most 0.01 (95% upper bound 0.10), against 0.33 for LightGBM. LightGBM still led or tied within a building. The training-free models led only across buildings, mainly because LightGBM fell below a constant &quot;normal&quot;</td><td>Section 4.3, Fig. 3, Table D.1</td></tr><tr><td>RQ3: Can their probabilities be taken at face value?</td><td>answer. No. Calibration error was 0.27 or more. It did not drift under shift, and a correction fitted on source data mostly carried over. Detection was no better than flagging every window.</td><td>Section 4.4, Fig. 4, Table D.2</td></tr></table>

## 5.1. What a training-free model can diagnose

A training-free model diagnosed a fault when one physical feature, computed in code, carried its evidence. Given raw readings, no training-free model diagnosed more than a few faults, and most of those came from one dataset whose fault was written into a logged command. This agrees with work on simulated sensor data from industrial equipment, where language models did better with summary statistics than with raw readings [47]. Given physical features, Jev and Qwen2.5 72B named the faults whose evidence a single feature carries. The outdoor-air fraction and its diference from the damper command carry a stuck damper, and the count of valve reversals per hour carries an unstable control loop. Removing those features erased the corresponding accuracy. In activity recognition from accelerometer data, by contrast, adding numerical features lowered Jev’s accuracy [46]. A likely diference is that each feature here encodes a physical relation that a fault breaks, so one feature could carry the diagnosis. What the models could diagnose therefore depended more on the input (RQ2) than on the reasoning level (RQ1), and the two questions are best answered together.

The models failed where no single feature carries the evidence. A context fault must be inferred from the operating mode or from capacity that falls short of an expectation. On the ORNL unit without the damper days, where only context faults remained, the training-free models scored no better than answering “normal” for every window. They also failed where the evidence was missing from the input, as for the return-fan faults until the topology input supplied the fan speed. When they were wrong, they tended to fall back on one answer. On the shifted sets, Jev answered “normal” for 68% of the ORNL winter windows, of which 14% were fault-free, and for about 80% of the RP-1312 spring and summer windows, of which about 62% were fault-free. Qwen2.5 72B instead answered “damper stuck” for 59% of the RP-1312 summer windows. Where several faults leave similar traces, such as the leaking and stuck valves of FLEXLAB, the answers spread across them. A model that falls back on one class scores low on the others whatever their level, which accounts for much of the low accuracy beyond the faults a single feature carries.

The reasoning levels therefore describe how far a fault’s evidence lies from the raw readings, and the features decide how much of that distance the model must cover itself. With features, a consistency fault (a broken physical relation between readings) or a temporal fault (a pattern over time) came down to reading one number, while a context fault still required reasoning over several. The decline from consistency to context faults on the ORNL unit, where both levels could be compared on the same equipment, fits this reading. It rests on three fault types, however, and the study does not establish a general ordering of the levels.

With the features doing most of the diagnostic work, the step left to the model was matching feature values to the written description of each fault, and that step proved fragile. The same mixing features that carried the ORNL damper fault drew Jev toward a damper fault on RP-1312, where removing them raised its spring accuracy on consistency faults from 13% to 43%. A paraphrase of the class descriptions with the same content produced the same jump for context faults on the ORNL winter windows. A trainingfree model reads the descriptions as its only definition of each fault, so their wording acts as a hidden part of the input.

Among the larger models, the kind of model mattered less than the input. With features, the 72B open model named more consistency faults than Jev and fewer temporal faults, and only Jev used the fan speed in the topology input to name the return-fan faults. Neither led at every level. The two difered more in calibration (Section 5.3) and in cost and response time (Section 4.7). The 7B model of the same family named almost nothing, so within one family of open models, size decided whether the model could diagnose at all. Writing the features as named levels, as Jev’s provider advises, lowered the accuracy on consistency faults for both Jev and the 72B.

## 5.2. Accuracy when conditions change

When conditions changed, the training-free models kept their accuracy, while LightGBM lost over 40% of its in-domain score. This stability follows partly from design. A model that learns nothing from the source data cannot lose what it learned, and its in-domain score was low to begin with. A user would judge a model by its score under the new conditions, and on that score the comparison turned on whether the building changed.

Within one building, LightGBM led or matched the training-free models in every test. On the ORNL folds without the logged-command days it stayed ahead, while the training-free models fell to the level of answering “normal” for every window. Only when the building changed did the order reverse. Trained on the laboratory units, LightGBM labeled most fault-free windows of the occupied building as a stuck damper, the degradation that transfer learning studies set out to repair [24, 25]. Jev and the 72B lost nothing there. Without the logged-command days, however, the reversal rests on two fault days and shows LightGBM failing more than the training-free models succeeding.

The within-building comparison favors LightGBM in a way that real buildings rarely allow. In each seasonal test, LightGBM trained on labeled fault days of the same unit, including every fault type it was later asked to diagnose, and a building in operation seldom has such labels. That a supervised model trained on the same unit leads a training-free one is consistent with a heat-pump study that compared the two directly [29]. The setting in which a training-free model is needed, a new building without labeled faults, is the one setting in which LightGBM collapsed. One pair of buildings is too little to rest a general claim on, and the building shift is the test this study most needs repeated.

## 5.3. Trusting the probabilities

None of the models’ stated probabilities could be taken at face value. Jev was the best calibrated of the training-free models, but its probabilities still difered from its accuracy by about 0.27 on the shifted sets. That is more than the within-task error of 0.17 found in an independent evaluation of the model [21]. The error was stable, however, and a stable error can be corrected. The calibration of the training-free models did not drift when conditions changed, while LightGBM’s did. A single rescaling fitted on source data [56] therefore carried over to the shifted data. It brought Jev and the 72B below LightGBM in calibration error, although for Jev it overshot into underconfidence. A probability from a training-free model can thus be corrected once, on a labeled period from the source data, and in most of these tests the correction held after the season, the configuration, or the building changed. LightGBM’s drift left no such option.

The fault probability, which an alarm would use, could not be trusted even after correction. Jev’s yes-or-no answer flagged most windows whether or not a fault was present, and contradicted its own condition answer on the same windows. Taking the fault probability from the condition answer cut false alarms sharply. Under shift, however, no model, supervised or not, detected faults better than flagging every window, and recalibration did not change this. The recalibrated decision followed how common faults had been in the source data, because the probabilities ranked windows too weakly to separate them. Confident answers of “normal” set a further limit. On days when a fault left no trace, the training-free models answered “normal” with high confidence, in line with an audit that found Jev’s confidence did not fall when the answer lay beyond what it knew [58]. That answer matches the data, but an operator reading the probability cannot tell that a fault may be hidden. Whether a fault could show at all has to be judged from the operating conditions, outside the model.

## 5.4. Implications for practice

The results point to where each kind of model fits. A unit with a labeled fault history is better served by a supervised model trained on that history, which led or tied in every test within a building. A unit without one, and above all a new building, is where a training-free model is useful, since it needs no labels and kept its accuracy when the building changed.

For such a unit, the results suggest a division of work. The arithmetic of diagnosis belongs in code, as physical features of the kind that rule sets such as APAR already compute. A training-free model can then name the most likely of a known set of faults from those features and their written descriptions. Its fault probability should come from the condition answer, which raised fewer false alarms than the separate yes-or-no question, and its probabilities should be rescaled once on whatever labeled period is available. Detection is too weak for an automatic alarm, so the answers suit a short ranked list of candidate faults for an operator to check. Faults that need operating context should stay with rules written for the specific system or with an engineer. Where building data cannot leave the site, an open model run locally can take the place of Jev, provided its probabilities are rescaled and its answer options are kept in a fixed order.

## 5.5. Limitations

The study covers air-side faults during occupied hours in four public datasets, and one version of the decision model, jev-1.13.0, from one provider. It measures diagnostic accuracy and leaves the energy or comfort cost of missed or false alarms to future work. The public datasets may have appeared in the training data of the language models, which could raise their scores. A rule tree written over the same physical features was not tested, so how much of the models’ accuracy a simpler method would match remains open.

Some efects in the design cannot be separated. Accuracy was highest where the answer set was smallest, on the ORNL unit and Nesbitt Hall with four options each, and lowest on RP-1312 with fifteen. The number of options is fixed by the dataset, so its efect cannot be separated from that of the fault types and equipment. The in-domain reference set shares each day’s conditions with LightGBM’s training data, which makes LightGBM’s loss under shift an upper estimate. That set also covers only the end of each day, and its mix of hours difers from that of the whole-day shifted set, which may explain part of the small gains the training-free models showed under shift.

The answers also depend on how a request is written. The class descriptions were written once and frozen, yet rewording them moved the ORNL accuracy on context faults by up to 30 points. Shufling the state fields changed up to 13% of Jev’s answers, and the order of the answer options moved the open models’ scores by 0.03–0.05, as much as the 72B’s average gap to Jev. These efects are small next to LightGBM’s loss under shift, but they matter when training-free models are compared with each other.

Measured fault data are scarce, and the day counts reflect it. Each fault intensity ran on one day, so many intervals are wide, and the direct and temporal levels hold five days each, all from RP-1312. One person assigned the levels, so the results by level describe these faults and do not yet test the levels as a general scheme. Part of the accuracy on consistency faults came from faults whose imposed value appears in a logged command. Every main result is reported with and without those days, and a dataset built for this purpose would log the command and the actuator position separately.

## 6. Conclusion

This study asked where a training-free decision model can diagnose HVAC faults, what input it needs, and how far its answers can be trusted when conditions change, using faults imposed on real equipment in four public datasets. Table 6 answers each question. In short, such a model diagnosed the faults whose evidence a physical feature computed in code carries, and missed faults that need operating context. It held its accuracy and its calibration when conditions changed, where a supervised model did not, but it started from a lower level and did not surpass the supervised model within a building that had labeled faults. Its probabilities needed correction, and its detection could not drive an alarm.

For practice, the results point to a division of work. Physical features are computed in code, a training-free model ranks candidate faults with recalibrated probabilities, and an operator makes the final call. Four extensions would test this further: more pairs of buildings with labeled faults, datasets that log commands and actuator positions separately, a rule tree over the same features as a baseline, and an estimate of the energy and maintenance cost of the errors that remain. The harmonized splits, labels, and reasoninglevel assignments are available from the author on request to support that work.

## CRediT authorship contribution statement

Wooyoung Jung: Conceptualization, Methodology, Software, Formal analysis, Investigation, Data curation, Visualization, Writing – original draft, Writing – review & editing.

## Declaration of competing interest

The author declares no competing financial interests or personal relationships that could have appeared to influence the work reported in this paper. The author has no relationship with TypeSafe AI, the developer of Jev, or with Alibaba, the developer of Qwen2.5, and paid for all use of Jev personally.

## Funding

This research did not receive any specific grant from funding agencies in the public, commercial, or not-for-profit sectors.

## Data availability

All four datasets are public: the ORNL rooftop unit [27, 59], the RP-1312 units [28], the FLEXLAB unit [26, 61], and Nesbitt Hall [28]. The splits, window labels, observability flags, and reasoning-level and severity assignments derived in this study are available from the author on reasonable request.

## Declaration of generative AI and AI-assisted technologies in the writing process

During the preparation of this work the author used Claude Opus 5.5 (Anthropic) to draft and edit the text and to assist in writing the analysis code. After using this tool, the author reviewed and edited the content as needed and takes full responsibility for the content of the publication.

## Appendix A. Fault types, reasoning levels, and observability

Table A.1 lists every fault type in the capability map, with its reasoning level, the evidence that isolates it in the recorded points, and the condition under which the fault is observable. Levels were assigned by the rule in Section 3.3 and fixed before any model was run. Observability was judged per window. A window counts as observable when the condition holds for at least 15 of its 60 minutes.

Table A.1: Fault types, reasoning levels, and observability conditions. Days are observable over total fault days. <sup>†</sup> The imposed value is written into a logged command. OA, outdoor air; RA, return air; EA, exhaust air; SAT, supply-air temperature; OAT, outdoor-air temperature.
<table><tr><td>Dataset</td><td>Fault type</td><td>Level</td><td>Evidence in the recorded points</td><td>Observable when</td><td>Days</td></tr><tr><td rowspan="3">ORNL RTU</td><td>OA damper stuck†</td><td>L2</td><td>OA fraction does not follow the damper command</td><td>whole day; at 5% and 10%, only when economizing is called</td><td>12/16</td></tr><tr><td>Economizer setpoint error</td><td>L3</td><td>Economizer opens at the wrong outdoor temperature</td><td>for OA between the correct and faulty changeover</td><td>7/16</td></tr><tr><td>SAT sensor bias</td><td>L3</td><td>Supply air held at setpoint by the biased sensor; mismatch with mixed air and compressor stage</td><td>whole day</td><td>16/16</td></tr><tr><td rowspan="8">RP-1312</td><td>Return fan failure</td><td>L1</td><td>Return-fan status and power drop to zero</td><td>whole day</td><td>2/2</td></tr><tr><td>Return fan fixed speed</td><td>L1</td><td>Return-fan speed command held constant</td><td>whole day</td><td>3/3</td></tr><tr><td>OA damper stuck</td><td>L2</td><td>OA flow and mixing do not follow the command</td><td>whole day; at 0%, only when economizing is called for</td><td>4/4</td></tr><tr><td>OA damper leak</td><td>L2</td><td>OA fraction above minimum with the damper at minimum</td><td>damper at minimum, OA-RA difference ≥2.8°℃ (5°℉)</td><td>1/4</td></tr><tr><td>Cooling valve stuck</td><td>L2</td><td>Coil temperature drop does not follow the valve command</td><td>fault-free twin's command &gt;15 points from the stuck position</td><td>9/9</td></tr><tr><td>Cooling valve reversed</td><td>L2</td><td>Opening the valve raises supply-air temperature</td><td>whole day</td><td>1/1</td></tr><tr><td>Heating valve leak</td><td>L2</td><td>Air warms across the heating coil with the valve closed</td><td>whole day</td><td>3/3</td></tr><tr><td>EA damper stuck</td><td>L3</td><td>Acts only through building pressure and return and relief flows</td><td>fault-free twin's command &gt;15 points from the stuck position</td><td>7/7</td></tr><tr><td></td><td>Supply duct leak</td><td>L3</td><td>Fan pressure or power high for the delivered flow</td><td>whole day</td><td>2/2</td></tr><tr><td></td><td>Heating coil fouling</td><td>L3</td><td>Heating falls short at a given valve position</td><td>heating demand on the fault-free twin</td><td>2/2</td></tr><tr><td></td><td>Heating coil reduced capacity</td><td>L3</td><td>Same as fouling</td><td>heating demand on the fault-free twin</td><td>3/3</td></tr><tr><td></td><td>Air filter blockage</td><td>L3</td><td>Fan pressure or power high for the same flow</td><td>whole day</td><td>2/2</td></tr><tr><td></td><td>OAT sensor bias</td><td>L3</td><td>Wrong economizer decisions near the changeover (the logged</td><td>OA and RA within 1.7°℃ (3℉)</td><td>2/2</td></tr><tr><td></td><td>Unstable control</td><td>L4</td><td>OAT is unbiased) Valve, damper, or fan oscillation over time</td><td>economizer or mechanical cooling called for</td><td>5/5</td></tr><tr><td>FLEXLAB</td><td>OA damper stuck</td><td>L2</td><td>As RP-1312</td><td>whole day; at 10%, only when economizing is called</td><td>4/4</td></tr><tr><td></td><td>OA damper leak</td><td>L2</td><td>As RP-1312</td><td>for As RP-1312</td><td>2/2</td></tr><tr><td></td><td>Cooling valve stuck</td><td>L2</td><td>As RP-1312</td><td>whole day; stuck closed only with cooling demand</td><td>3/4</td></tr><tr><td></td><td>Cooling valve leak</td><td>L2</td><td>Air cools across the coil with the valve closed</td><td>whole day</td><td>3/3</td></tr><tr><td></td><td>Heating valve stuck</td><td>L2</td><td>Coil temperature rise does not follow the command</td><td>whole day; stuck closed only with heating demand</td><td>5/5</td></tr><tr><td></td><td>Heating valve leak</td><td>L2</td><td>As RP-1312</td><td>whole day</td><td>3/3</td></tr><tr><td>Nesbitt</td><td>OA damper stuck†</td><td>L2</td><td>As RP-1312</td><td>inside the documented override window</td><td>6/6</td></tr><tr><td></td><td>Cooling valve</td><td>L2</td><td>As RP-1312</td><td>inside the override window</td><td>2/2</td></tr><tr><td></td><td>stuck SAT sensor bias</td><td>L3</td><td>As ORNL RTU</td><td>inside the override</td><td>2/2</td></tr></table>

## Appendix B. Feature library

The R1 representation is computed by a library of 53 features, each evaluated over one 60-minute window from the harmonized points of Section 3.3. A feature that the available points cannot support is left out of the window’s payload and kept as a missing value in the LightGBM input. Table B.1 lists the fixed thresholds the features use, and Table B.2 lists the features. The features are computed in °F, the unit of the data given to the models, so Table B.2 keeps that unit. A temperature diference of 1 °F equals 0.56 °C.

All thresholds were set before any model was run. The one fitted quantity, the fault-free relation between power and outdoor-air temperature, is fit on source-domain fault-free windows only. The library has no return-fan feature, so neither R0 nor R1 carries direct evidence of the RP-1312 return-fan faults.

Table B.1: Fixed thresholds used by the feature library.
<table><tr><td>Threshold</td><td>Value</td></tr><tr><td>Minimum [OAT – RAT| for estimating the OA fraction</td><td>2.8°℃ (5℉)</td></tr><tr><td>Tolerance for MAT lying between OAT and RAT</td><td>0.6°℃ (1°℉)</td></tr><tr><td>Supply-fan temperature rise assumed in the APAR rules</td><td>0.6°℃ (1 ℉)</td></tr><tr><td>Temperature tolerance in the APAR rules</td><td>1.1°℃ (2℉)</td></tr><tr><td>Valve counts as commanded open above</td><td>20%</td></tr><tr><td>Valve counts as commanded closed below</td><td>5%</td></tr><tr><td>Minimum coil temperature change with the valve open</td><td>0.6°℃ (1 ℉)</td></tr><tr><td>Coil temperature change with the valve closed that indicates a leak</td><td>1.7°℃ (3℉)</td></tr><tr><td>Damper counts as economizing above its minimum by</td><td>10 points</td></tr><tr><td>Free cooling expected (AHUs) when OAT is below RAT by</td><td>2°℃ (3.6 ℉)</td></tr><tr><td>Smallest command step counted as a reversal</td><td>1 point</td></tr><tr><td>Compressor counts as on above</td><td>500 W</td></tr><tr><td>Tolerance on zone temperature setpoint excursions</td><td>0℃</td></tr></table>

Table B.2: Physical features of the R1 representation, computed over one window. Names are shown exactly as they appear in the R1 text sent to the models. Each name joins the quantity and the statistic taken over the window, for example oa\_frac\_est\_mean, the mean estimated outdoor-air fraction. A trailing \_frac denotes a share of the window’s rows, \_std a standard deviation, \_maxabs the largest absolute value, and \_per\_h a count per hour. OAT, MAT, RAT, SAT: outdoor, mixed, return, and supply-air temperature. ccv, hcv: cooling and heating valve commands. oad: outdoor-air damper command.
<table><tr><td>Name in the model input</td><td>Unit</td><td>Definition</td><td>Expected behavior</td></tr><tr><td>Mixing and outdoor air</td><td></td><td></td><td></td></tr><tr><td>oat_mean</td><td>℉</td><td>mean(OAT)</td><td>context only</td></tr><tr><td>rat_mean</td><td>℉</td><td>mean(RAT)</td><td>context only</td></tr><tr><td>mat_mean</td><td>℉</td><td>mean(MAT)</td><td>context only</td></tr><tr><td>oa_rat_diff_mean</td><td>℉</td><td>mean(OAT – RAT)</td><td>sign tells whether outdoor air heats or cools the mix</td></tr><tr><td>mat_in_band_frac</td><td></td><td>share of rows with min(OAT,RAT)−1 ≤ MAT ≤ max(OAT,RAT)+1</td><td>drops with MAT/OAT/RAT sensor bias or duct leaks</td></tr><tr><td>mat_band_residual_mean</td><td>°℉</td><td>mean distance of MAT outside that band</td><td>same</td></tr><tr><td>oa_frac_est_mean</td><td></td><td>mean (MAT-RAT)/(OAT-RAT) over rows with|OAT-RAT|≥ 5</td><td>high with OA damper stuck open or leaking; min with damper stuck</td></tr><tr><td>oa_frac_valid_frac</td><td></td><td>°F, clipped to [−0.2, 1.2] share of rows where the estimate is defined</td><td>closed low when OAT ≈ RAT (mild weather); the estimate is then</td></tr><tr><td>oa_frac_minus_damper_mean</td><td>%</td><td>mean(100·oa frac est - oad cmd) over valid rows</td><td>uninformative positive with damper leak or stuck open relative to command; large negative</td></tr><tr><td>oad_cmd_mean</td><td>%</td><td>mean(oad_cmd)</td><td>with stuck closed constant at the stuck value for stuck-damper</td></tr><tr><td>oad_cmd_std</td><td>%</td><td>std(oad_cmd)</td><td>faults zero for stuck dampers</td></tr><tr><td>Economizer</td><td></td><td></td><td></td></tr><tr><td>oad_above_min_frac</td><td></td><td>share of rows with oad cmd &gt; min + 10</td><td>economizer activity</td></tr><tr><td>econ_expected_frac</td><td></td><td>share of rows where the economizer should be active (fixed changeover or OAT &lt;</td><td>context</td></tr><tr><td>econ_mismatch_frac</td><td></td><td>RAT − 3.6 °F) share of rows where (oad cmd &gt; min + 10) disagrees with</td><td>high for economizer setpoint errors and stuck</td></tr><tr><td>Cooling coil</td><td></td><td>econ_expected</td><td>OA dampers</td></tr><tr><td>cc_dt_mean</td><td>℉</td><td>mean(MAT - SAT)</td><td>cooling delivered; near 0 with cooling valve stuck closed</td></tr><tr><td>ccv_mean</td><td>%</td><td>mean(ccv)</td><td>saturates at 100 with valve stuck open or coil</td></tr><tr><td>cc_open_no_dt_frac</td><td></td><td>share of rows with ccv &gt; 20 and MAT − SAT &lt; 1</td><td>starved cooling valve stuck closed, chilled water off</td></tr><tr><td>cc_uncommanded_frac</td><td></td><td>share of rows with ccv &lt; 5 and MAT − SAT &gt; 3</td><td>cooling valve leak or stuck open</td></tr><tr><td>Heating coil</td><td></td><td></td><td></td></tr><tr><td>hc_dt_mean hcv_mean</td><td>℉ %</td><td>mean(SAT − MAT) mean(hcv)</td><td>heating delivered</td></tr><tr><td>hc_open_no_dt_frac</td><td></td><td>share of rows with hcv &gt; 20 and SAT − MAT &lt; 1</td><td>heating valve stuck closed, coil fouled or</td></tr><tr><td></td><td></td><td>share of rows with hcv &lt; 5 and</td><td>starved heating valve leak or</td></tr><tr><td>hc_uncommanded_frac simult_heat_cool_frac</td><td></td><td>SAT − MAT &gt; 3 share of rows with hcv &gt; 10 and</td><td>stuck open sequencing faults, valve</td></tr><tr><td></td><td></td><td>ccv &gt; 10</td><td>leaks</td></tr><tr><td>Supply air sat_mean</td><td>℉</td><td>mean(SAT)</td><td>shifts with SAT sensor</td></tr></table>

Table B.2, continued
<table><tr><td>Name in the model input</td><td>Unit</td><td>Definition</td><td></td><td>Expected behavior</td></tr><tr><td>sat_dev_mean</td><td>℉</td><td></td><td>mean(SAT — SAT setpoint)</td><td>nonzero with SAT sensor bias (the controller drives the biased reading to setpoint, so the true SAT</td></tr><tr><td>sat_dev_std</td><td>℉</td><td></td><td></td><td>shifts); nonzero when a coil cannot meet load</td></tr><tr><td>sat_dev_maxabs</td><td>℉</td><td>std(SAT − setpoint) max|SAT — setpoint|</td><td></td><td>control instability</td></tr><tr><td>sa_ra_dt_mean</td><td>℉</td><td>mean(RAT - SAT)</td><td></td><td>cooling delivered across</td></tr><tr><td>sa_ra_dt_comp_on_mean</td><td>℉</td><td>mean(RAT — SAT) while</td><td></td><td>the unit low with SAT bias (+) or</td></tr><tr><td></td><td></td><td>compressor 1 is on</td><td></td><td>damper stuck open on hot days</td></tr><tr><td>Fan and pressure</td><td>%</td><td>mean(sf speed)</td><td></td><td>rises with filter blockage</td></tr><tr><td></td><td></td><td></td><td></td><td>or duct leak at fixed static</td></tr><tr><td>sa_sp_dev_mean</td><td>in. w.c.</td><td>mean(sa_sp − sa_sp_sp)</td><td></td><td>static pressure control error</td></tr><tr><td>Operating mode</td><td></td><td></td><td></td><td></td></tr><tr><td>mode_heating_frac</td><td></td><td>hcv &gt; 10 (or gas heat on)</td><td></td><td></td></tr><tr><td>mode_econ_frac</td><td></td><td>≤ 10 and not heating</td><td>oad cmd &gt; min + 10 and ccv</td><td></td></tr><tr><td>mode_econ_cool_frac</td><td></td><td>&gt; 10</td><td>oad cmd &gt; min + 10 and ccv</td><td></td></tr><tr><td>mode_mech_cool_frac</td><td></td><td></td><td>ccv &gt; 10 (or compressor on)</td><td></td></tr><tr><td>mode_off_frac</td><td></td><td>and damper at minimum fan off or unoccupied</td><td></td><td></td></tr><tr><td>APAR rule flags</td><td></td><td></td><td></td><td></td></tr><tr><td>apar_r1_frac</td><td></td><td></td><td>heating: SAT &lt; MAT + ∆T sf</td><td>heating coil not heating</td></tr><tr><td>apar_r3_frac</td><td></td><td>− ε setpoint - ε</td><td>heating: hcv ≥ 95 and SAT &lt;</td><td>heating capacity short (fouling, reduced</td></tr><tr><td>apar_r5_frac</td><td></td><td></td><td>economizing:|SAT – MAT —</td><td>capacity, valve stuck) coil operating while</td></tr><tr><td>apar_r6_frac</td><td></td><td>∆T_sf|&gt; ε</td><td>economizing:|OAT − MAT|&gt; ε</td><td>economizing damper not fully open,</td></tr><tr><td>apar_r13_frac</td><td></td><td></td><td>mechanical cooling: ccv ≥ 95</td><td>leak cooling capacity short</td></tr><tr><td>apar_r24_frac</td><td></td><td>and SAT &gt; setpoint + ε damper at minimum:</td><td></td><td>(valve stuck, coil fouled) OA damper stuck closed</td></tr><tr><td>Control stability</td><td></td><td></td><td>oa frac est &lt; 0.5 × min/100</td><td>or ventilation short</td></tr><tr><td>ccv_reversals_per_h</td><td>1/h</td><td>direction changes of ccv</td><td></td><td>unstable valve control</td></tr><tr><td>hcv_reversals_per_h</td><td>1/h</td><td>with|∆|&gt; 1 pct, per hour</td><td></td><td></td></tr><tr><td>oad_reversals_per_h</td><td>1/h</td><td>same for hcv same for oad cmd</td><td></td><td>unstable damper control</td></tr><tr><td>Compressor (rooftop unit)</td><td></td><td></td><td></td><td></td></tr><tr><td>comp_on_frac</td><td></td><td></td><td>share of rows with compressor 1</td><td>cooling demand</td></tr><tr><td></td><td></td><td>power &gt; 500 W</td><td></td><td></td></tr><tr><td>comp2_on_frac</td><td></td><td>share of rows with compressor 2</td><td></td><td>second stage use rises</td></tr></table>

Table B.2, continued
<table><tr><td>Name in the model input</td><td>Unit</td><td>Definition</td><td>Expected behavior</td></tr><tr><td>comp_starts_per_h</td><td>1/h</td><td>rising edges of compressor-1 on state per hour</td><td>short cycling</td></tr><tr><td>comp_min_on_min</td><td>min</td><td>shortest on run of compressor 1 in the window</td><td></td></tr><tr><td colspan="4">Energy and comfort</td></tr><tr><td>rtu_power_mean</td><td>W</td><td>mean(RTU total power)</td><td></td></tr><tr><td>power_vs_oat_resid_mean</td><td>W</td><td>mean(power - baseline(OAT)), baseline fit on source fault-free data</td><td>excess energy from stuck dampers, wrong economizer setpoint</td></tr><tr><td>zone_temp_mean</td><td>℉</td><td>mean over zones and rows of zone temperature</td><td></td></tr><tr><td>zone_dev_max_mean</td><td>℉</td><td>mean over rows of max over zones of the excursion outside [heating, cooling] setpoints</td><td>comfort impact</td></tr></table>

## Appendix C. Question wording

Each request carried a short description of the unit and its design intent, the window in one representation, and the three questions of Table 4. The language models also received the instruction “Answer with exactly one token: the label of your choice. No explanation.” The unit descriptions for the four datasets follow, verbatim and in the units the models received, and Table C.1 gives the description shown with every answer class.

Unit description, ORNL rooftop unit. “You are diagnosing a packaged rooftop unit (RTU) serving a small ofice: gas heating, two-stage DX cooling, a supply fan, and an economizer with outdoor-air and return-air dampers whose commands sum to 100%. Design intent in occupied mode: the outdoor-air damper sits at its 10% minimum and modulates open only when outdoor air is below the 50 °F changeover (free cooling); the supply-air setpoint is 55 °F, but this unit normally delivers supply air a few degrees above 55 °F under load, so a moderate supply-air deviation on its own is not a fault. Temperatures are in degrees °F, damper positions in percent open, power in W. Decide from the physical evidence in the state, not from how often each condition occurs.”

Unit description, RP-1312 AHUs. “You are diagnosing a single-duct variableair-volume air handling unit (AHU) at a test facility in Iowa: supply and return fans on variable-speed drives, chilled-water cooling coil, hot-water heating coil, and outdoor, return, and exhaust air dampers with an economizer. Design intent in occupied mode (06:00-18:00): supply air at 55 °F (65 °F in winter) and 1.4 in. w.c. duct static; the outdoor-air damper modulates for free cooling when outdoor air is cooler than return air, otherwise it holds its minimum. Temperatures are in degrees °F, damper and valve positions in percent open, flows in cfm. Decide from the physical evidence in the state, not from how often each condition occurs.”

Unit description, FLEXLAB AHU. “You are diagnosing a single-zone air handling unit (AHU) serving one test cell: a variable-speed supply fan, chilled-water cooling coil, hot-water heating coil, and outdoor, return, and exhaust air dampers with an economizer. Design intent in occupied mode (06:00-18:00): the coil valves modulate to hold the supply-air setpoint (reset between heating and cooling limits on zone demand); the outdoor-air damper holds a 10-15% minimum unless outdoor air is at least 3.6 °F below return air, when it opens for free cooling. The unit may run as constant-volume (fan fixed at 50%) or variable-volume (fan 10-50%). Temperatures are in degrees °F, damper and valve positions in percent open. Decide from the physical evidence in the state, not from how often each condition occurs.”

Unit description, Nesbitt Hall AHUs. “You are diagnosing a single-duct variable-air-volume air handling unit (AHU) in a commercial building: supply and return fans, a chilled-water cooling coil, a heating coil, and outdoor, return, and relief air dampers with an economizer. Design intent in occupied hours: the cooling coil valve modulates to hold the supply-air setpoint; the outdoor-air damper holds its minimum (about 15%) unless free cooling is available. Temperatures are in degrees °F, damper and valve positions in percent open. Point names difer between buildings; reason from the physical quantities. Decide from the physical evidence in the state, not from how often each condition occurs.”

Table C.1: Answer classes, the one-word labels the language models answered with, and the description shown with each class.
<table><tr><td>Class</td><td>Label</td><td>Description</td><td>Datasets</td></tr><tr><td>ORNL rooftop unit Normal</td><td>normal</td><td>The outdoor-air damper is at or near its 10% minimum (or modulating only when outdoor</td><td>ORNL</td></tr><tr><td>OA damper stuck</td><td>damper</td><td>The outdoor-air damper command is frozen at a single value (5, 10, 50, or 100% open) that does not change with conditions; at 50 or 100% the mixed-air temperature moves toward the outdoor-air temperature and cooling or heating</td><td>ORNL</td></tr><tr><td>Economizer setpoint error</td><td>economizer</td><td>minimum ventilation. The economizer changeover is set to 42.8, 46.4, 53.6, or 57.2 °F instead of 50 °F, so the damper opens for free cooling when outdoor air is above 50 °F, or stays at minimum when</td><td>ORNL</td></tr><tr><td>SAT sensor bias</td><td>sensor</td><td>band; otherwise it looks normal. The supply-air temperature sensor reads 3.6 or 7.2 F above or below the true value. The controller drives the biased reading toward 55 F, so the true supply air and the return-minus-supply temperature difference shift, and compressor staging or zone temperatures change, while the reported</td><td>ORNL</td></tr><tr><td>Air-handling units</td><td></td><td>supply-air temperature itself looks on target. Dampers, coil valves, fans, and sensors all</td><td></td></tr><tr><td></td><td></td><td>behave as designed for the outdoor conditions and the operating mode; the outdoor-air damper modulates only when economizing is appropriate, the mixed-air temperature lies between outdoor and return air in proportion to the damper, and supply air tracks its</td><td>FLEXLAB, Nesbitt</td></tr><tr><td>OA damper stuck</td><td>damper</td><td>The outdoor-air damper holds one fixed position regardless of the economizer logic or the command; the mixed-air temperature reflects that fixed outdoor-air share. Stuck closed means no ventilation air and mixed air equal to return air; stuck open means mixed air</td><td>RP-1312, FLEXLAB, Nesbitt</td></tr><tr><td>OA damper leak</td><td>leak</td><td>moving toward outdoor air and extra coil load. The outdoor-air damper passes more outdoor air than its command: the estimated outdoor-air fraction stays above the commanded minimum when the damper should be nearly closed, with extra heating or cooling</td><td>RP-1312, FLEXLAB</td></tr><tr><td>EA damper stuck</td><td>exhaust</td><td>load in extreme weather. The exhaust (relief) air damper holds a fixed position; the return and outdoor dampers still modulate. Building pressure and return-air flow shift, which shows as unusual return or</td><td>RP-1312</td></tr><tr><td>Cooling valve stuck</td><td>cooling</td><td>The chilled-water (cooling coil) valve holds a fixed position regardless of its command. Stuck closed: the command rises toward 100% while the coil delivers no temperature drop and supply air runs warm. Stuck open: the coil cools even when the command is low, supply</td><td>RP-1312, FLEXLAB, Nesbitt</td></tr><tr><td>Cooling valve leak</td><td>seep</td><td>may fight it. The chilled-water valve passes flow when commanded closed: a temperature drop across the cooling coil with the command near zero, slightly cold supply air, and extra heating to</td><td>FLEXLAB</td></tr><tr><td>Heating valve stuck</td><td>heating</td><td>compensate. The hot-water (heating coil) valve holds a fixed position regardless of its command. Stuck closed: the command rises while supply air stays below setpoint in heating. Stuck open: supply air rises above setpoint with the</td><td>FLEXLAB</td></tr><tr><td>Heating valve leak</td><td>bypass</td><td>to compensate. The hot-water valve passes flow when commanded closed: a temperature rise across the heating coil with the command near zero,</td><td>RP-1312, FLEXLAB</td></tr><tr><td>Return fan failure</td><td>fan</td><td>warm supply air, and extra cooling to compensate. The return fan is stopped although it should run: return-fan status or speed is off or zero while the supply fan runs, return and relief airflow collapse, and the outdoor-air fraction</td><td>RP-1312</td></tr><tr><td>Control unstable</td><td>unstable</td><td>rises. A control loop hunts: the cooling valve, mixing damper, or supply fan reverses direction many times per hour, and supply air temperature or</td><td>RP-1312</td></tr><tr><td>SAT sensor bias</td><td>sensor</td><td>static pressure oscillates around its setpoint. The supply-air temperature sensor reads above or below the true value; the controller drives the biased reading toward setpoint so the true supply air shifts, which shows in the coil temperature differences and zone conditions</td><td>Nesbitt</td></tr><tr><td>Return fan fixed speed</td><td>speed</td><td>while the reported supply air looks on target. The return fan runs at one fixed speed instead of tracking the supply fan: its speed command is constant while supply-fan speed varies, and return airflow and return-fan power stop</td><td>RP-1312</td></tr><tr><td>Cooling valve reverse</td><td>reverse</td><td>following the supply side. The cooling coil valve acts in reverse: opening the command reduces cooling and closing it increases cooling, so supply air moves the wrong way when the valve command changes.</td><td>RP-1312</td></tr><tr><td>Supply duct leak</td><td>vent</td><td>Supply air leaks from the duct before the zones: the supply fan runs faster or draws more power to hold the same static pressure and zone</td><td>RP-1312</td></tr><tr><td>Heating coil fouling</td><td>grime</td><td>The heating coil is fouled: for the same valve position and water temperatures it delivers less temperature rise, and the valve opens further than usual to hold the supply-air setpoint in</td><td>RP-1312</td></tr><tr><td>Heating coil reduced capacity</td><td>throttled</td><td>heating. The heating coil has reduced capacity (throttled water flow): the valve saturates near fully open while supply air falls short of its</td><td>RP-1312</td></tr><tr><td>Air filter blockage</td><td>airfilter</td><td>heating setpoint. The air filter is partly blocked: higher fan pressure or power for the same airflow, with coil behaviour unchanged.</td><td>RP-1312</td></tr><tr><td>OAT sensor bias</td><td>outdoor</td><td>The outdoor-air temperature used by the controller is offset from the true value, so economizer decisions near the changeover are wrong: free cooling is used or withheld when the measured outdoor and return temperatures say otherwise. No logged point carries the bias.</td><td>RP-1312</td></tr></table>

Example of one window. The blocks below show what the models received for one window. The window was chosen by a fixed rule before any answer was read: the first observable window of the first stuck-cooling-valve day in the shifted test set of the RP-1312 summer test. It runs from 06:00 to 07:00 on 27 August 2007 on AHU-A, with the cooling valve stuck closed. The blocks are excerpts of the state sent to Jev, in the units the models received, with omitted parts marked “...”. Feature units are those of Table B.2.

R0, raw readings:

```jsonl
"equipment": "AHU_A", "dataset_family": "air handling unit",
"units": "temperatures degF, damper and valve positions percent open, power W,
flow cfm, static pressure inH2O",
"window_start": "2007-08-27 06:00", "window_end": "2007-08-27 06:59",
"season": "summer", "sampling": "5min",
"point_classes": {"oat": "Outside_Air_Temperature_Sensor",
"mat": "Mixed_Air_Temperature_Sensor", "sat": "Supply_Air_Temperature_Sensor", ...,
"ccv_cmd": "Valve_Command", ..., "occ": "Occupied_Mode_Status"},
"columns": ["time", "oat", "mat", "sat", "rat", "sat_sp", "oad_cmd", "rad_cmd", "ead_cmd",
"ccv_cmd", "hcv_cmd", "sf_status", "sf_speed", "sa_sp", "sa_sp_sp", "sa_flow", "occ"],
"rows": [["06:00", 72.4, 72.5, 69.7, 73.6, 55, 6.7, 93.3, 6.7, 0, 0, 0.8, 29.9, 0.1, 1.4,
834.9, 1],
["06:05", 72.5, 73.5, 70.5, 73.4, 55, 33.5, 66.5, 33.5, 0, 0, 1, 59.6, 0.6, 1.4,
1918.7, 1],
["06:55", 72.8, 75.5, 78.3, 75.8, 55, 40, 60, 40, 0, 0, 1, 99, 1.4, 1.4,
3262.5, 1]]
```

# R1, physical features (the R0 header without the sampling step and point classes, a list of feature units, and every feature the window supports):

```jsonl
"features": {
"oat_mean": 72.58, "rat_mean": 74.45, "mat_mean": 74.22, "sat_mean": 75.13,
"oa_rat_diff_mean": -1.87, "mat_in_band_frac": 1.0, "mat_band_residual_mean": 0.0,
"oa_frac_valid_frac": 0.0, "oad_cmd_mean": 36.68, "oad_cmd_std": 9.7,
"oad_above_min_frac": 0.92, "econ_expected_frac": 0.0, "econ_mismatch_frac": 0.92,
"cc_dt_mean": -0.91, "ccv_mean": 0.0, "cc_open_no_dt_frac": 0.0,
"cc_uncommanded_frac": 0.08, "hc_dt_mean": 0.91, "hcv_mean": 0.0,
"hc_open_no_dt_frac": 0.0, "hc_uncommanded_frac": 0.0, "simult_heat_cool_frac": 0.0,
"sat_dev_mean": 20.13, "sat_dev_std": 2.8, "sat_dev_maxabs": 23.4,
"sf_speed_mean": 79.54, "sa_sp_dev_mean": -0.27, "mode_heating_frac": 0.0,
"mode_econ_frac": 0.92, "mode_econ_cool_frac": 0.0, "mode_mech_cool_frac": 0.0,
"mode_off_frac": 0.02, "apar_r5_frac": 0.11, "apar_r6_frac": 0.4,
"apar_r24_frac": 0.0, "ccv_reversals_per_h": 0.0, "hcv_reversals_per_h": 0.0,
"oad_reversals_per_h": 0.0, "sa_ra_dt_mean": -0.68, "zone_temp_mean": 73.77,
"zone_dev_max_mean": 2.69}
```

R2, features and topology (R1 plus 52 Brick statements, of which 10 are shown):

"brick\_subgraph": [   
"AHU\_A isA AHU",   
"AHU\_A hasPart Cooling\_Coil (Cooling\_Coil)",   
"AHU\_A hasPart CHW\_Valve (Chilled\_Water\_Valve)", ...,   
"AHU\_A hasPoint SAT (Supply\_Air\_Temperature\_Sensor) = 78.4",   
"AHU\_A hasPoint SAT\_SP (Supply\_Air\_Temperature\_Setpoint) = 55.0", ...,   
"Return\_Fan hasPoint RF\_SPEED (Speed\_Command) = 79.3", ...,   
"Supply\_Fan hasPoint SF\_SPEED (Speed\_Command) = 99.1", ...,   
"OA\_Damper hasPoint OAD\_CMD (Damper\_Position\_Command) = 40.0", ...,   
"CHW\_Valve hasPoint CCV\_CMD (Valve\_Command) = 0.0", ...,   
"AHU\_A feeds VAV\_1 (VAV), VAV\_2 (VAV), VAV\_3 (VAV), VAV\_4 (VAV)"]

With R0, Jev’s most probable condition was a stuck cooling valve (0.51). With R1 and R2 its most probable answer was “normal” (0.39 and 0.45), and the stuck valve was not among its three most probable answers. The window was kept because the rule fixed it in advance.

## Appendix D. Scores under shift

Table D.1 gives the in-domain and shifted scores behind Figure 3, with Jev given physical features (R1) and Qwen2.5 7B added. Table D.2 gives the calibration error on each shifted test set behind the pooled values of Section 4.4.

Table D.1: Diagnosis under shift, as macro-F1 on the in-domain reference windows (In) and the shifted test set (Sh.). Seasons are the held-out season. FLEXLAB: VAV to CAV. Nesbitt: RP-1312 to Nesbitt AHU-2. Days: test days in the shifted set. LightGBM receives the same input with R1 and R2. Means are computed before rounding.
<table><tr><td rowspan="3"></td><td rowspan="3"></td><td colspan="4">Jev</td><td colspan="2">LightGBM Qwen2.5 72B Qwen2.5 7B</td><td colspan="2"></td><td colspan="2"></td></tr><tr><td colspan="2">R1</td><td colspan="2">R2</td><td colspan="2">R1, R2</td><td colspan="2">R2</td><td colspan="2">R2</td></tr><tr><td>Days</td><td>In Sh.</td><td>In</td><td>Sh.</td><td>In</td><td>Sh.</td><td>In</td><td>Sh.</td><td>In</td><td>Sh.</td></tr><tr><td>ORNL, fall</td><td>20</td><td>0.29</td><td>0.35</td><td>0.32</td><td></td><td>0.35 0.68</td><td>0.51</td><td>0.30</td><td>0.35</td><td>0.14</td><td>0.25</td></tr><tr><td>ORNL, spring</td><td>14</td><td>0.33</td><td>30.31</td><td>0.36</td><td></td><td>0.31 0.74</td><td>0.61</td><td>0.36</td><td>0.25</td><td>0.17</td><td>0.18</td></tr><tr><td>ORNL, summer</td><td>14</td><td>0.36</td><td>0.24</td><td>0.38</td><td>0.24 0.75</td><td></td><td>0.49</td><td>0.36</td><td>0.24</td><td>0.19</td><td>0.18</td></tr><tr><td>ORNL, winter</td><td>14</td><td>0.33</td><td>30.28</td><td>0.32</td><td>0.360.73</td><td></td><td>0.73</td><td>0.30</td><td>0.34</td><td>0.21</td><td>0.10</td></tr><tr><td>RP-1312, spring</td><td>19</td><td>0.40</td><td>0.39</td><td>0.65</td><td>0.57 0.72</td><td></td><td>0.48</td><td>0.41</td><td>0.37</td><td>0.13</td><td>0.12</td></tr><tr><td>RP-1312, summer 18</td><td></td><td>0.29</td><td>0.21</td><td>0.42</td><td>0.37 0.72</td><td></td><td>0.35</td><td>0.33</td><td>0.19</td><td>0.11</td><td>0.10</td></tr><tr><td>RP-1312, winter</td><td>12</td><td>0.17</td><td>0.29</td><td>0.20</td><td>0.29 0.85</td><td></td><td>0.25</td><td>0.24</td><td>0.40</td><td>0.16</td><td>0.15</td></tr><tr><td>FLEXLAB</td><td>13</td><td>0.32</td><td>0.22</td><td>0.35</td><td>0.16 0.59</td><td></td><td>0.25</td><td>0.13</td><td>0.12</td><td>0.09</td><td>0.02</td></tr><tr><td>Nesbitt</td><td>30</td><td>0.42</td><td>0.68</td><td>0.46</td><td>0.72</td><td>0.99</td><td>0.12</td><td>0.42</td><td>0.49</td><td>0.30</td><td>0.33</td></tr><tr><td>Mean</td><td></td><td>0.33 0.33</td><td></td><td>0.39</td><td></td><td>0.37 0.75</td><td>0.42</td><td>0.32</td><td>0.31</td><td>0.17</td><td>0.16</td></tr></table>

Table D.2: Calibration error (ECE) on each shifted test set, as stated (Raw) and after recalibration fitted on the in-domain windows (Recal.). Pooled: all windows of the nine tests together.
<table><tr><td></td><td colspan="2">Jev, R2</td><td colspan="2">LightGBM, R1</td><td colspan="2">Qwen2.5 72B, R2</td></tr><tr><td>Shift test</td><td>Raw</td><td>Recal.</td><td>Raw</td><td>Recal.</td><td>Raw</td><td>Recal.</td></tr><tr><td>ORNL, fall</td><td>0.32</td><td>0.20</td><td>0.32</td><td>0.21</td><td>0.46</td><td>0.19</td></tr><tr><td>ORNL, spring</td><td>0.39</td><td>0.18</td><td>0.20</td><td>0.11</td><td>0.66</td><td>0.20</td></tr><tr><td>ORNL, summer</td><td>0.59</td><td>0.14</td><td>0.35</td><td>0.23</td><td>0.70</td><td>0.22</td></tr><tr><td>ORNL, winter</td><td>0.31</td><td>0.19</td><td>0.11</td><td>0.07</td><td>0.51</td><td>0.13</td></tr><tr><td>RP-1312, spring</td><td>0.08</td><td>0.09</td><td>0.12</td><td>0.09</td><td>0.23</td><td>0.11</td></tr><tr><td>RP-1312, summer</td><td>0.10</td><td>0.30</td><td>0.23</td><td>0.14</td><td>0.37</td><td>0.18</td></tr><tr><td>RP-1312, winter</td><td>0.19</td><td>0.13</td><td>0.62</td><td>0.51</td><td>0.13</td><td>0.23</td></tr><tr><td>FLEXLAB</td><td>0.36</td><td>0.11</td><td>0.50</td><td>0.29</td><td>0.52</td><td>0.06</td></tr><tr><td>Nesbitt</td><td>0.19</td><td>0.19</td><td>0.76</td><td>0.76</td><td>0.25</td><td>0.10</td></tr><tr><td>Pooled</td><td>0.28</td><td>0.17</td><td>0.36</td><td>0.27</td><td>0.43</td><td>0.16</td></tr></table>

## References

[1] W. Jung, F. Jazizadeh, Human-in-the-loop HVAC operations: A quantitative review on occupancy, comfort, and energy-eficiency dimensions, Applied Energy 239 (2019) 1471–1508. doi:10.1016/j.apenergy. 2019.01.070.

[2] J. Schein, S. T. Bushby, N. S. Castro, J. M. House, A rule-based fault detection method for air handling units, Energy and Buildings 38 (12) (2006) 1485–1492. doi:10.1016/j.enbuild.2006.04.014.

[3] W. Kim, S. Katipamula, A review of fault detection and diagnostics methods for building systems, Science and Technology for the Built Environment 24 (1) (2018) 3–21. doi:10.1080/23744731.2017.1318008.

[4] Y. Zhao, T. Li, X. Zhang, C. Zhang, Artificial intelligence-based fault detection and diagnosis methods for building energy systems: Advantages, challenges and the future, Renewable and Sustainable Energy Reviews 109 (2019) 85–101. doi:10.1016/j.rser.2019.04.021.

[5] J. Drgoňa, J. Arroyo, I. Cupeiro Figueroa, D. Blum, K. Arendt, D. Kim, E. Perarnau Ollé, J. Oravec, M. Wetter, D. L. Vrabie, L. Helsen, All you need to know about model predictive control for buildings, Annual Reviews in Control 50 (2020) 190–232. doi:10.1016/j.arcontrol. 2020.09.001.

[6] Z. Wang, T. Hong, Reinforcement learning for building controls: The opportunities and challenges, Applied Energy 269 (2020) 115036. doi: 10.1016/j.apenergy.2020.115036.

[7] W. Jung, P. Babon-Ayeng, K. Jeon, Human-AI interaction in large language model-integrated building energy management system: User prompt strategy, E3S Web of Conferences 716 (2026) 06001. doi: 10.1051/e3sconf/202671606001.

[8] W. Jung, Chain-of-thought prompting for generating personalized home energy-saving strategies, E3S Web of Conferences 716 (2026) 06015. doi:10.1051/e3sconf/202671606015.

[9] W. Jung, BuildOcc: A large language model occupant agent platform for building energy research, SoftwareX 36 (2026) 103068. doi:10.1016/ j.softx.2026.103068.

[10] O. B. Mulayim, L. Paul, M. Pritoni, A. K. Prakash, M. Sudarshan, G. Fierro, Large language models for the creation and use of semantic ontologies in buildings: Requirements and challenges, in: Proceedings of the 11th ACM International Conference on Systems for Energy-Eficient Buildings, Cities, and Transportation (BuildSys ’24), ACM, New York, NY, USA, 2024, pp. 312–317. doi:10.1145/3671127.3698792.

[11] G. Jiang, Z. Ma, L. Zhang, J. Chen, EPlus-LLM: A large language model-based computing platform for automated building energy modeling, Applied Energy 367 (2024) 123431. doi:10.1016/j.apenergy. 2024.123431.

[12] L. Zhang, Z. Chen, Large language model-based interpretable machine learning control in building energy systems, Energy and Buildings 313 (2024) 114278. doi:10.1016/j.enbuild.2024.114278.

[13] Z. Hu, M. Li, X. Han, L. Li, Z. Wang, AutoControl-MPC: An automated model predictive control development framework based on large language models for HVAC systems, Energy and Buildings 369 (2026) 118025. doi:10.1016/j.enbuild.2026.118025.

[14] C. Zhang, J. Lu, Y. Zhao, Generative pre-trained transformers (GPT)- based automated data mining for building energy management: Advantages, limitations and the future, Energy and Built Environment 5 (1) (2024) 143–169. doi:10.1016/j.enbenv.2023.06.005.

[15] Q. Deng, Z. Chen, Y. Liu, Z. Zhu, J. Xu, Z. Jiang, K. J. Chua, Graph-constrained association rule mining-based energy eficiency diagnosis method for HVAC systems with knowledge-enhanced large language model, Building and Environment 289 (2026) 114056. doi: 10.1016/j.buildenv.2025.114056.

[16] Z. Ji, N. Lee, R. Frieske, T. Yu, D. Su, Y. Xu, E. Ishii, Y. J. Bang, A. Madotto, P. Fung, Survey of hallucination in natural language generation, ACM Computing Surveys 55 (12) (2023) 1–38. doi: 10.1145/3571730.

[17] M. Xiong, Z. Hu, X. Lu, Y. Li, J. Fu, J. He, B. Hooi, Can LLMs express their uncertainty? An empirical evaluation of confidence elicitation in LLMs, in: Proceedings of the Twelfth International Conference

on Learning Representations (ICLR 2024), OpenReview.net, 2024. URL https://openreview.net/forum?id=gjeQKFxFpZ

[18] T. Z. Zhao, E. Wallace, S. Feng, D. Klein, S. Singh, Calibrate before use: Improving few-shot performance of language models, in: Proceedings of the 38th International Conference on Machine Learning (ICML 2021), Vol. 139 of Proceedings of Machine Learning Research, PMLR, Virtual, 2021, pp. 12697–12706.

[19] TypeSafe AI, Jev documentation: Models, API, and model jaggedness (jev-1.13), https://docs.typesafe.ai/, version jev-1.13, accessed 6 October 2026 (2026).

[20] L. Tang, Y. Zheng, Typed decision models: An early evidence audit and evaluation checklist (2026). arXiv:2609.32160.

[21] R. Guo, Y. Liu, G. Deng, Y. Li, L. Zhao, Y. Wu, S. Chen, Y. Zhang, L. Y. Zhang, Just ask Jev: Reinforcement learning for calibrated decisions as a zero-shot detector of AI alignment failures (2026). arXiv: 2609.29429.

[22] W. Jung, Z. Wang, T. Hong, F. Jazizadeh, Smart thermostat datadriven U.S. residential occupancy schedules and development of a U.S. residential occupancy schedule simulator, Building and Environment 243 (2023) 110628. doi:10.1016/j.buildenv.2023.110628.

[23] D.-O. Woo, W. Jung, J. Menna, M. Al-Hamando, Streamlining occupant-centric HVAC operations through multi-modal infrared array sensing technology, Energy and Buildings 346 (2025) 116106. doi: 10.1016/j.enbuild.2025.116106.

[24] C. Fan, W. He, Y. Liu, P. Xue, Y. Zhao, A novel image-based transfer learning framework for cross-domain HVAC fault diagnosis: From multisource data integration to knowledge sharing strategies, Energy and Buildings 262 (2022) 111995. doi:10.1016/j.enbuild.2022.111995.

[25] Y. Lei, C. Fan, H. He, Y. Xie, Enabling eficient cross-building HVAC fault inferences through novel unsupervised domain adaptation methods, Building and Environment 272 (2025) 112678. doi:10.1016/j. buildenv.2025.112678.

[26] J. Granderson, G. Lin, A. Harding, P. Im, Y. Chen, Building fault detection data to aid diagnostic algorithm creation and performance testing, Scientific Data 7 (2020) 65. doi:10.1038/s41597-020-0398-6.

[27] J. Granderson, G. Lin, Y. Chen, A. Casillas, J. Wen, Z. Chen, P. Im, S. Huang, J. Ling, A labeled dataset for building HVAC systems operating in faulted and fault-free states, Scientific Data 10 (2023) 342. doi:10.1038/s41597-023-02197-w.

[28] N. Ghalamsiah, J. Wen, G. Li, Y. Chen, X. Lu, Y. Fu, M. Chu, Z. O’Neill, Labeled datasets for air handling units operating in faulted and fault-free states, Scientific Data 13 (2026) 15. doi:10.1038/ s41597-025-06179-y.

[29] H. Muehlburger, F. Wotawa, GEMMA-FD: Zero-shot fault detection in heat pumps using multimodal language models, in: 36th International Conference on Principles of Diagnosis and Resilient Systems (DX 2025), Vol. 136 of Open Access Series in Informatics (OASIcs), Schloss Dagstuhl – Leibniz-Zentrum für Informatik, Dagstuhl, Germany, 2025, pp. 12:1– 12:17. doi:10.4230/OASIcs.DX.2025.12.

[30] J. Zhang, C. Zhang, J. Lu, Y. Zhao, Domain-specific large language models for fault diagnosis of heating, ventilation, and air conditioning systems by labeled-data-supervised fine-tuning, Applied Energy 377 (2025) 124378. doi:10.1016/j.apenergy.2024.124378.

[31] G. Langer, T. Hirsch, R. Kern, T. Kohl, G. Schweiger, Large language models for fault detection in buildings’ HVAC systems, in: Energy Informatics (EI.A 2024), Vol. 15272 of Lecture Notes in Computer Science, Springer, Cham, 2024, pp. 49–60. doi:10.1007/978-3-031-74741-0\_ 4.

[32] S. Katipamula, M. R. Brambley, Methods for fault detection, diagnostics, and prognostics for building systems—a review, part I, HVAC&R Research 11 (1) (2005) 3–25. doi:10.1080/10789669.2005.10391123.

[33] S. Katipamula, M. R. Brambley, Methods for fault detection, diagnostics, and prognostics for building systems—a review, part II, HVAC&R Research 11 (2) (2005) 169–187. doi:10.1080/10789669. 2005.10391133.

[34] S. Wang, F. Xiao, AHU sensor fault diagnosis using principal component analysis method, Energy and Buildings 36 (2) (2004) 147–160. doi: 10.1016/j.enbuild.2003.10.002.

[35] H. Han, B. Gu, J. Kang, Z. R. Li, Study on a hybrid SVM model for chiller FDD applications, Applied Thermal Engineering 31 (4) (2011) 582–592. doi:10.1016/j.applthermaleng.2010.10.021.

[36] Y. Zhao, J. Wen, F. Xiao, X. Yang, S. Wang, Diagnostic Bayesian networks for diagnosing air handling units faults – part I: Faults in dampers, fans, filters and sensors, Applied Thermal Engineering 111 (2017) 1272– 1286. doi:10.1016/j.applthermaleng.2015.09.121.

[37] D. Chakraborty, H. Elzarka, Early detection of faults in HVAC systems using an XGBoost model with a dynamic threshold, Energy and Buildings 185 (2019) 326–344. doi:10.1016/j.enbuild.2018.12.032.

[38] M. Babadi Soultanzadeh, M. Nik-Bakht, M. M. Ouf, P. Paquette, S. Lupien, Unsupervised automated fault detection and diagnosis for light commercial buildings’ HVAC systems, Building and Environment 267 (2025) 112312. doi:10.1016/j.buildenv.2024.112312.

[39] A. Mukhtar, M. Hadwiger, F. Wotawa, G. Schweiger, Reproducibility of machine learning-based fault detection and diagnosis for HVAC systems in buildings: An empirical study, Energy and AI 22 (2025) 100658. doi:10.1016/j.egyai.2025.100658.

[40] J. Zhang, F. Wang, C. Zhang, Y. Liu, J. Lu, Y. Zhao, LightLLM4FDD: Domain-specific lightweight large language models for fault detection and diagnosis in building HVAC systems, Advanced Engineering Informatics 74 (2026) 104794. doi:10.1016/j.aei.2026.104794.

[41] S. Lin, C. Hua, Physics-informed large language models for HVAC anomaly detection with autonomous rule generation (2025). arXiv: 2510.17146.

[42] A. Neubauer, T. Hong, H. Li, M. Yu, A. Darbandi, Y. Fürst, M. Kriegel, Large language models for HVAC operations in building energy systems: A critical review of methods, applications, and deployment readiness (2026). arXiv:2609.05314.

[43] M. A. Merrill, M. Tan, V. Gupta, T. Hartvigsen, T. Althof, Language models still struggle to zero-shot reason about time series, in: Findings of the Association for Computational Linguistics: EMNLP 2024, Association for Computational Linguistics, Miami, FL, USA, 2024, pp. 3512–3533. doi:10.18653/v1/2024.findings-emnlp.201.

[44] M. Tan, M. A. Merrill, V. Gupta, T. Althof, T. Hartvigsen, Are language models actually useful for time series forecasting?, in: Advances in Neural Information Processing Systems 37 (NeurIPS 2024), Curran Associates, Red Hook, NY, USA, 2024, pp. 60162–60191. doi: 10.52202/079017-1922.

[45] O. B. Mulayim, P. Quan, L. Han, X. Ouyang, D. Hong, M. Bergés, M. Srivastava, Can time-series foundation models perform building energy management tasks?, Data-Centric Engineering 7 (2026) e9. doi: 10.1017/dce.2026.10040.

[46] O. Konak, More features are not more evidence: Limits of training-free human activity recognition with Jev (2026). arXiv:2609.36154.

[47] X. Y. Lee, L. Vidyaratne, A. Farahat, C. Gupta, Exploring LLM-based frameworks for fault diagnosis (2025). arXiv:2509.23113.

[48] P. Puktalae, R. Giudice, E. Kallioras, D. Mavrokapnidis, D. Rovas, Knowledge graph-based AI agents for HVAC fault detection and diagnosis: Impact of physical grounding, in: European Conference on Product and Process Modelling (ECPPM 2026), Cardif, UK, 2026. doi:10.5281/zenodo.22679910.

[49] A. Zou, T. Xiao, C. Duarte Roa, S. Schiavon, Knowledge and semantic graph-guided large language models for automated fault detection and diagnosis in HVAC systems, SSRN preprint (2026). doi:10.2139/ssrn. 7507498.

[50] B. Balaji, A. Bhattacharya, G. Fierro, J. Gao, J. Gluck, D. Hong, A. Johansen, J. Koh, J. Ploennigs, Y. Agarwal, M. Bergés, D. Culler, R. Gupta, M. B. Kjærgaard, M. Srivastava, K. Whitehouse, Brick: Towards a unified metadata schema for buildings, in: Proceedings of the 3rd ACM International Conference on Systems for Energy-Eficient Built

Environments (BuildSys ’16), ACM, New York, NY, USA, 2016, pp. 41– 50. doi:10.1145/2993422.2993577.

[51] Y. Chen, B. Fricke, B. Shen, J. Lian, M. Zhang, J. Lo, Y. Zhang, S. Ye, J. Huang, H. Hu, C. Lu, R. Tang, G. Zhuang, Development of FDD-ON: An ontology for VAV HVAC system fault detection and diagnostics (2026). arXiv:2607.29657.

[52] W. Jung, BuildGraph: A synthetic multi-archetype building knowledge graph dataset, Journal of Computing in Civil Engineering (ac cepted)ArXiv:2610.00038 (2026).

[53] N. Ghalamsiah, J. Wen, K. S. Candan, T. Wu, Z. O’Neill, A. Aghaei, Unsupervised domain adaptation for HVAC fault diagnosis using contrastive adaptation network, Energy and Buildings 337 (2025) 115659. doi:10.1016/j.enbuild.2025.115659.

[54] N. Ghalamsiah, J. Wen, T. Wu, K. S. Candan, Z. O’Neill, Graph based unsupervised domain adaptation for fault diagnosis of HVAC systems, Building and Environment 289 (2026) 114055. doi:10.1016/j. buildenv.2025.114055.

[55] Y. Tan, B. Jin, Q. Cui, X. Yue, A. Sangiovanni-Vincentelli, Generalizing fault detection against domain shifts using stratification-aware crossvalidation (2020). arXiv:2008.08713.

[56] C. Guo, G. Pleiss, Y. Sun, K. Q. Weinberger, On calibration of modern neural networks, in: Proceedings of the 34th International Conference on Machine Learning (ICML 2017), Vol. 70 of Proceedings of Machine Learning Research, PMLR, Sydney, Australia, 2017, pp. 1321–1330.

[57] S. Kadavath, et al., Language models (mostly) know what they know (2022). arXiv:2207.05221.

[58] S. M. Shankaranarayana, D. Runje, J. Jannink, Beyond answer confidence: A controlled audit of self-knowledge in a black-box decision model (2026). arXiv:2610.01006.

[59] J. Granderson, G. Lin, Y. Chen, A. Casillas, P. Im, S. Jung, K. Benne, J. Ling, R. Gorthala, J. Wen, Z. Chen, S. Huang, D. Vrabie, LBNL fault detection and diagnostics datasets (2022). doi:10.25984/1881324.

[60] J. Wen, S. Li, Tools for evaluating fault detection and diagnostic methods for air-handling units, ASHRAE Research Project Final Report 1312-RP, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Atlanta, GA (2011).

[61] G. Lin, R. Mitchell, Data sets for evaluation of building fault detection and diagnostics algorithms (2019). doi:10.25984/1824861.

[62] A. Yang, et al., Qwen2.5 technical report (2024). arXiv:2412.15115.

[63] G. Ke, Q. Meng, T. Finley, T. Wang, W. Chen, W. Ma, Q. Ye, T.-Y. Liu, LightGBM: A highly eficient gradient boosting decision tree, in: Advances in Neural Information Processing Systems 30 (NIPS 2017), Curran Associates, Red Hook, NY, USA, 2017, pp. 3146–3154.

[64] S. M. Lundberg, S.-I. Lee, A unified approach to interpreting model predictions, in: Advances in Neural Information Processing Systems 30 (NIPS 2017), Curran Associates, Red Hook, NY, USA, 2017, pp. 4765– 4774.

[65] B. Zadrozny, C. Elkan, Transforming classifier scores into accurate multiclass probability estimates, in: Proceedings of the 8th ACM SIGKDD International Conference on Knowledge Discovery and Data Mining (KDD ’02), ACM, New York, NY, USA, 2002, pp. 694–699. doi: 10.1145/775047.775151.